{
 "criterio": {
  "norma": "AEA 90364-7-771 (Iz de la IEC 60364-5-52), IEC 60909 para cortocircuito, ECT TT como en la Rev. F",
  "lim_dU_pct": {
   "motor": 5.0,
   "alimentador": 3.0
  },
  "U_V": 380.0,
  "reserva_largo": 1.05,
  "terminales_m": 1.0,
  "factor_tramo_final": 1.3,
  "dU_TGBT_a_CCM_max_pct": 3.0,
  "fuente": {
   "S_red_MVA": 250.0,
   "S_tr_kVA": 315.0,
   "ucc": 0.04,
   "Pcu_kW": 3.9,
   "tipo": "P"
  }
 },
 "balance": {
  "filas": [
   {
    "carga": "TGF (secador SC-4, Rev. F)",
    "tipo": "R",
    "kW_instalados": 59.0,
    "factor": 1.0,
    "kW_demanda": 59.0,
    "nota": "balance de la Rev. F: 54 a 59 kW; se toma el máximo"
   },
   {
    "carga": "TG2 sin biogás ni lavadero (Rev. F)",
    "tipo": "R",
    "kW_instalados": 15.93,
    "factor": 0.75,
    "kW_demanda": 11.95,
    "nota": "Q21, Q24, Q25, Q26, Q27"
   },
   {
    "carga": "TS-GU (en TG2 · Q23): cintas principales, colectoras, desviadoras y sinfines",
    "tipo": "P",
    "kW_instalados": 18.34,
    "factor": 0.8,
    "kW_demanda": 14.67,
    "nota": "los dos lados vaciando y los 4 sinfines dosificando"
   },
   {
    "carga": "TS-G1: equipos del galpón contados en el 3D (ventiladores, carros, huevos, silos)",
    "tipo": "P",
    "kW_instalados": 17.83,
    "factor": 0.85,
    "kW_demanda": 15.16,
    "nota": "ventilación de verano a pleno"
   },
   {
    "carga": "TS-G1: alumbrado LED, bombas de los paneles, controlador y varios",
    "tipo": "P",
    "kW_instalados": 4.0,
    "factor": 0.8,
    "kW_demanda": 3.2,
    "nota": "estimado"
   },
   {
    "carga": "CCM-G1: cintas de guano (un piso por vez: 4 cintas + CT + CI)",
    "tipo": "P",
    "kW_instalados": 23.65,
    "factor": 0.256,
    "kW_demanda": 6.05,
    "nota": "secuencia del PLC: 6,05 kW en marcha"
   },
   {
    "carga": "TS-G2: equipos del galpón contados en el 3D (ventiladores, carros, huevos, silos)",
    "tipo": "P",
    "kW_instalados": 17.83,
    "factor": 0.85,
    "kW_demanda": 15.16,
    "nota": "ventilación de verano a pleno"
   },
   {
    "carga": "TS-G2: alumbrado LED, bombas de los paneles, controlador y varios",
    "tipo": "P",
    "kW_instalados": 4.0,
    "factor": 0.8,
    "kW_demanda": 3.2,
    "nota": "estimado"
   },
   {
    "carga": "CCM-G2: cintas de guano (un piso por vez: 4 cintas + CT + CI)",
    "tipo": "P",
    "kW_instalados": 23.65,
    "factor": 0.256,
    "kW_demanda": 6.05,
    "nota": "secuencia del PLC: 6,05 kW en marcha"
   },
   {
    "carga": "TS-G3: equipos del galpón contados en el 3D (ventiladores, carros, huevos, silos)",
    "tipo": "P",
    "kW_instalados": 17.83,
    "factor": 0.85,
    "kW_demanda": 15.16,
    "nota": "ventilación de verano a pleno"
   },
   {
    "carga": "TS-G3: alumbrado LED, bombas de los paneles, controlador y varios",
    "tipo": "P",
    "kW_instalados": 4.0,
    "factor": 0.8,
    "kW_demanda": 3.2,
    "nota": "estimado"
   },
   {
    "carga": "CCM-G3: cintas de guano (un piso por vez: 4 cintas + CT + CI)",
    "tipo": "P",
    "kW_instalados": 23.65,
    "factor": 0.256,
    "kW_demanda": 6.05,
    "nota": "secuencia del PLC: 6,05 kW en marcha"
   },
   {
    "carga": "TS-G4: equipos del galpón contados en el 3D (ventiladores, carros, huevos, silos)",
    "tipo": "P",
    "kW_instalados": 17.83,
    "factor": 0.85,
    "kW_demanda": 15.16,
    "nota": "ventilación de verano a pleno"
   },
   {
    "carga": "TS-G4: alumbrado LED, bombas de los paneles, controlador y varios",
    "tipo": "P",
    "kW_instalados": 4.0,
    "factor": 0.8,
    "kW_demanda": 3.2,
    "nota": "estimado"
   },
   {
    "carga": "CCM-G4: cintas de guano (un piso por vez: 4 cintas + CT + CI)",
    "tipo": "P",
    "kW_instalados": 23.65,
    "factor": 0.256,
    "kW_demanda": 6.05,
    "nota": "secuencia del PLC: 6,05 kW en marcha"
   },
   {
    "carga": "Depósitos DH-O y DH-E (transelevador, mesas, cintas, luz)",
    "tipo": "P",
    "kW_instalados": 20.0,
    "factor": 0.6,
    "kW_demanda": 12.0,
    "nota": "estimado"
   },
   {
    "carga": "Servicios: bombeo de agua, alumbrado exterior, bioseguridad y garita",
    "tipo": "P",
    "kW_instalados": 10.0,
    "factor": 0.7,
    "kW_demanda": 7.0,
    "nota": "estimado"
   }
  ],
  "kW_instalados": 305.2,
  "kW_demanda": 202.3,
  "simultaneidad_tableros": 0.9,
  "cos_phi_global": 0.9,
  "kVA_demanda": 202.3,
  "transformador_kVA": 315.0,
  "carga_transformador_pct": 64.2,
  "nota": "315 kVA (P) deja lugar para la ampliación (2 galpones más ≈ 50 kVA) y para los arranques",
  "kW_TS_GU": 18.34,
  "kW_TG2_RevF": 15.93
 },
 "cortocircuito": {
  "TGBT_kA": 11.54,
  "TGF_kA": 5.32,
  "TG2_kA": 2.69,
  "TS-GU_kA": 2.32,
  "CCM_kA": {
   "G1": 0.89,
   "G2": 0.9,
   "G3": 0.92,
   "G4": 0.9
  },
  "poder_de_corte": [
   "TGBT: Icc 11.5 kA → interruptores de 15 kA o más",
   "TGF: Icc 5.32 kA → 6 kA o más (subió respecto de la Rev. F: verificar que sus interruptores sean de 6 kA o más y cambiar los de 4,5 kA)",
   "TG2: Icc 2.69 kA → 4.5 kA o más (los de la Rev. F alcanzan)",
   "TS-GU: Icc 2.32 kA → 4.5 kA o más",
   "CCM: Icc G1 0.89 kA, G2 0.90 kA, G3 0.92 kA, G4 0.90 kA → 6 kA (guardamotores y variadores con su protección)"
  ]
 },
 "TG2_circuitos": [
  {
   "Q": "Q21",
   "destino": "TS-ENS zaranda, envasado y enfriador",
   "kW": 6.19,
   "In_A": 20,
   "S_mm2": 4,
   "L_m": 25,
   "dU_circuito_pct": 0.74,
   "dU_total_nuevo_pct": 2.58,
   "estado": "sin cambios"
  },
  {
   "Q": "Q22",
   "destino": "TS-LAV limpieza de vehículos",
   "kW": 5.1,
   "In_A": 13,
   "S_mm2": 4,
   "L_m": 50,
   "dU_circuito_pct": 1.08,
   "dU_total_nuevo_pct": 2.92,
   "estado": "queda de reserva (lavadero quitado)"
  },
  {
   "Q": "Q23",
   "destino": "TS-BIO biogás + G1 25 kWe",
   "kW": 22.85,
   "In_A": 50,
   "S_mm2": 16,
   "L_m": 105,
   "dU_circuito_pct": 2.17,
   "dU_total_nuevo_pct": 4.01,
   "estado": "ahora alimenta al TS-GU (ver alimentadores)"
  },
  {
   "Q": "Q24",
   "destino": "VFD M23 extractor de recepción",
   "kW": 4.0,
   "In_A": 10,
   "S_mm2": 2.5,
   "L_m": 30,
   "dU_circuito_pct": 0.79,
   "dU_total_nuevo_pct": 2.63,
   "estado": "sin cambios"
  },
  {
   "Q": "Q25",
   "destino": "TL2 iluminación del Sector Este",
   "kW": 1.89,
   "In_A": 6,
   "S_mm2": 4,
   "L_m": 45,
   "dU_circuito_pct": 0.3,
   "dU_total_nuevo_pct": 2.14,
   "estado": "sin los 4 proyectores Ex de la zona de biogás"
  },
  {
   "Q": "Q26",
   "destino": "CI central de incendio",
   "kW": 0.15,
   "In_A": 6,
   "S_mm2": 2.5,
   "L_m": 5,
   "dU_circuito_pct": 0.03,
   "dU_total_nuevo_pct": 1.87,
   "estado": "sin cambios"
  },
  {
   "Q": "Q27",
   "destino": "TS-VEN ventilación de la nave (E10)",
   "kW": 3.7,
   "In_A": 13,
   "S_mm2": 2.5,
   "L_m": 28,
   "dU_circuito_pct": 0.93,
   "dU_total_nuevo_pct": 2.77,
   "estado": "sin cambios"
  }
 ],
 "alimentadores": [
  {
   "circuito": "QF1 · alimentador del TGF",
   "desde": "TGBT",
   "hasta": "TGF",
   "tipo": "R (cargas) / P (línea)",
   "kW_demanda": 59.0,
   "Ib_A": 105.5,
   "In_A": 125,
   "S_mm2": 70,
   "metodo": "D1",
   "Iz_A": 135.8,
   "L_m": 116.1,
   "dU_pct": 1.63,
   "dU_total_pct": 1.63,
   "I2_A": 181.2,
   "lim_I2_A": 196.9,
   "verifica": true,
   "Icc3_fin_kA": 5.32
  },
  {
   "circuito": "QF2 · alimentador del TG2",
   "desde": "TGBT",
   "hasta": "TG2",
   "tipo": "P",
   "kW_demanda": 26.62,
   "Ib_A": 47.6,
   "In_A": 50,
   "S_mm2": 25,
   "metodo": "D1",
   "Iz_A": 77.9,
   "L_m": 114.6,
   "dU_pct": 1.84,
   "dU_total_pct": 1.84,
   "I2_A": 72.5,
   "lim_I2_A": 113.0,
   "verifica": true,
   "Icc3_fin_kA": 2.69
  },
  {
   "circuito": "TG2 · Q23 → TS-GU (salida que era del TS-BIO)",
   "desde": "TG2",
   "hasta": "TS-GU",
   "tipo": "P",
   "kW_demanda": 14.67,
   "Ib_A": 30.9,
   "In_A": 32,
   "S_mm2": 10,
   "metodo": "E",
   "Iz_A": 41.8,
   "L_m": 8.6,
   "dU_pct": 0.2,
   "dU_total_pct": 2.04,
   "I2_A": 46.4,
   "lim_I2_A": 60.6,
   "verifica": true,
   "Icc3_fin_kA": 2.32
  },
  {
   "circuito": "QF3 · alimentador del TS-G1 (integrador del galpón)",
   "desde": "TGBT",
   "hasta": "TS-G1",
   "tipo": "P",
   "kW_demanda": 24.41,
   "Ib_A": 43.6,
   "In_A": 50,
   "S_mm2": 95,
   "metodo": "D1",
   "Iz_A": 160.5,
   "L_m": 293.5,
   "dU_pct": 1.32,
   "dU_total_pct": 1.32,
   "I2_A": 72.5,
   "lim_I2_A": 232.7,
   "verifica": true,
   "Icc3_fin_kA": 3.29
  },
  {
   "circuito": "TS-G1 → CCM-G1",
   "desde": "TS-G1",
   "hasta": "CCM-G1",
   "tipo": "P",
   "kW_demanda": 6.05,
   "Ib_A": 13.8,
   "In_A": 16,
   "S_mm2": 10,
   "metodo": "D1",
   "Iz_A": 47.5,
   "L_m": 121.6,
   "dU_pct": 1.26,
   "dU_total_pct": 2.58,
   "I2_A": 23.2,
   "lim_I2_A": 68.9,
   "verifica": true,
   "Icc3_fin_kA": 0.89
  },
  {
   "circuito": "QF4 · alimentador del TS-G2 (integrador del galpón)",
   "desde": "TGBT",
   "hasta": "TS-G2",
   "tipo": "P",
   "kW_demanda": 24.41,
   "Ib_A": 43.6,
   "In_A": 50,
   "S_mm2": 70,
   "metodo": "D1",
   "Iz_A": 135.8,
   "L_m": 252.6,
   "dU_pct": 1.47,
   "dU_total_pct": 1.47,
   "I2_A": 72.5,
   "lim_I2_A": 196.9,
   "verifica": true,
   "Icc3_fin_kA": 3.06
  },
  {
   "circuito": "TS-G2 → CCM-G2",
   "desde": "TS-G2",
   "hasta": "CCM-G2",
   "tipo": "P",
   "kW_demanda": 6.05,
   "Ib_A": 13.8,
   "In_A": 16,
   "S_mm2": 10,
   "metodo": "D1",
   "Iz_A": 47.5,
   "L_m": 115.0,
   "dU_pct": 1.2,
   "dU_total_pct": 2.67,
   "I2_A": 23.2,
   "lim_I2_A": 68.9,
   "verifica": true,
   "Icc3_fin_kA": 0.9
  },
  {
   "circuito": "QF5 · alimentador del TS-G3 (integrador del galpón)",
   "desde": "TGBT",
   "hasta": "TS-G3",
   "tipo": "P",
   "kW_demanda": 24.41,
   "Ib_A": 43.6,
   "In_A": 50,
   "S_mm2": 95,
   "metodo": "D1",
   "Iz_A": 160.5,
   "L_m": 302.5,
   "dU_pct": 1.36,
   "dU_total_pct": 1.36,
   "I2_A": 72.5,
   "lim_I2_A": 232.7,
   "verifica": true,
   "Icc3_fin_kA": 3.21
  },
  {
   "circuito": "TS-G3 → CCM-G3",
   "desde": "TS-G3",
   "hasta": "CCM-G3",
   "tipo": "P",
   "kW_demanda": 6.05,
   "Ib_A": 13.8,
   "In_A": 16,
   "S_mm2": 10,
   "metodo": "D1",
   "Iz_A": 47.5,
   "L_m": 113.8,
   "dU_pct": 1.18,
   "dU_total_pct": 2.54,
   "I2_A": 23.2,
   "lim_I2_A": 68.9,
   "verifica": true,
   "Icc3_fin_kA": 0.92
  },
  {
   "circuito": "QF6 · alimentador del TS-G4 (integrador del galpón)",
   "desde": "TGBT",
   "hasta": "TS-G4",
   "tipo": "P",
   "kW_demanda": 24.41,
   "Ib_A": 43.6,
   "In_A": 50,
   "S_mm2": 120,
   "metodo": "D1",
   "Iz_A": 182.4,
   "L_m": 343.5,
   "dU_pct": 1.28,
   "dU_total_pct": 1.28,
   "I2_A": 72.5,
   "lim_I2_A": 264.5,
   "verifica": true,
   "Icc3_fin_kA": 3.32
  },
  {
   "circuito": "TS-G4 → CCM-G4",
   "desde": "TS-G4",
   "hasta": "CCM-G4",
   "tipo": "P",
   "kW_demanda": 6.05,
   "Ib_A": 13.8,
   "In_A": 16,
   "S_mm2": 10,
   "metodo": "D1",
   "Iz_A": 47.5,
   "L_m": 120.3,
   "dU_pct": 1.25,
   "dU_total_pct": 2.53,
   "I2_A": 23.2,
   "lim_I2_A": 68.9,
   "verifica": true,
   "Icc3_fin_kA": 0.9
  }
 ],
 "tableros": {
  "TGBT": {
   "ubicacion": "subestación, afuera del cerco (preliminar)",
   "origen": "P",
   "salidas": [
    "QF0 TBI (bombas de incendio, antes del interruptor general)",
    "QF1 TGF",
    "QF2 TG2",
    "QF3 a QF6 TS-G1 a TS-G4",
    "QF7 y QF8 depósitos DH-O y DH-E",
    "QF9 servicios"
   ]
  },
  "TGF": {
   "origen": "R",
   "cambios": [
    "se quita M15 (vibrador de la tolva vieja)",
    "se alimenta del TGBT (QF1) en vez del pilar viejo"
   ]
  },
  "TG2": {
   "origen": "R (modificado)",
   "cambios": [
    "Q22 (TS-LAV) queda de reserva",
    "Q23 (TS-BIO de 22,85 kW) pasa a alimentar al TS-GU",
    "Q24 (variador de M23) sigue: el extractor ahora aspira la TP-01",
    "Q25: se sacan los 4 proyectores Ex de la zona de biogás",
    "se alimenta del TGBT (QF2) en vez del pilar viejo"
   ]
  },
  "TS-GU": {
   "ubicacion": "sala de control, muro Este (junto al TG2 y al TGF de la Rev. F)",
   "origen": "P",
   "alimentado_desde": "TG2 · Q23 (salida que era del TS-BIO)",
   "contenido": [
    "interruptor general 4P con bloqueo y diferencial tipo B 300 mA para los variadores",
    "8 variadores SINAMICS G120 (PM240-2 + CU240E-2 PN-F) para CE-O, CE-E, CP-O, CP-E y los 4 sinfines",
    "2 inversores de marcha para los actuadores de las desviadoras DV-O y DV-E",
    "PLC-01 S7-1500F (CPU 1515F-2 PN); el SIWAREX WP231 va en el RIO-TP",
    "fuente SITOP 24 V 20 A con módulo de respaldo y UPS de 1 kVA (PLC, pantallas y red)",
    "switch SCALANCE XC208 con puertos de fibra para los dos anillos MRP",
    "circuitos de alumbrado de galerías y torres y tomacorrientes con diferencial de 30 mA",
    "panel de operador TP1200 Comfort en la puerta"
   ]
  },
  "RIO": [
   {
    "id": "RIO-TP",
    "ubicacion": "al Este de la TP-01, bajo la bandeja de la CP-E",
    "pantalla": "KTP700"
   },
   {
    "id": "RIO-O",
    "ubicacion": "plataforma de la TT-O, esquina Sudeste",
    "pantalla": "KTP400"
   },
   {
    "id": "RIO-E",
    "ubicacion": "plataforma de la TT-E, esquina Sudoeste",
    "pantalla": "KTP400"
   }
  ],
  "CCM": [
   {
    "id": "CCM-G1",
    "ubicacion": "afuera del muro del lado de la planta del G1, cabecera Sur, con alero",
    "contenido": "interruptor general bloqueable, 20 guardamotores + contactores de las cintas de piso, guardamotor + contactor de la CT, variador G120C de la CI, RIO ET 200SP con F-DI, switch de fibra, fuente de 24 V y panel KTP400"
   },
   {
    "id": "CCM-G2",
    "ubicacion": "afuera del muro del lado de la planta del G2, cabecera Sur, con alero",
    "contenido": "interruptor general bloqueable, 20 guardamotores + contactores de las cintas de piso, guardamotor + contactor de la CT, variador G120C de la CI, RIO ET 200SP con F-DI, switch de fibra, fuente de 24 V y panel KTP400"
   },
   {
    "id": "CCM-G3",
    "ubicacion": "afuera del muro del lado de la planta del G3, cabecera Sur, con alero",
    "contenido": "interruptor general bloqueable, 20 guardamotores + contactores de las cintas de piso, guardamotor + contactor de la CT, variador G120C de la CI, RIO ET 200SP con F-DI, switch de fibra, fuente de 24 V y panel KTP400"
   },
   {
    "id": "CCM-G4",
    "ubicacion": "afuera del muro del lado de la planta del G4, cabecera Sur, con alero",
    "contenido": "interruptor general bloqueable, 20 guardamotores + contactores de las cintas de piso, guardamotor + contactor de la CT, variador G120C de la CI, RIO ET 200SP con F-DI, switch de fibra, fuente de 24 V y panel KTP400"
   }
  ]
 },
 "motores": [
  {
   "tag": "M1",
   "funcion": "Ventilador impulsión 1",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 15,
   "origen_kW": "R",
   "In_A": 29.46,
   "arranque": "VFD",
   "vinculo": "acople directo (ventilador centrífugo)",
   "proteccion": "interruptor + variador",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 6,
   "L_m": 28,
   "dU_pct": 1.18,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M2",
   "funcion": "Ventilador impulsión 2",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 15,
   "origen_kW": "R",
   "In_A": 29.46,
   "arranque": "VFD",
   "vinculo": "acople directo (ventilador centrífugo)",
   "proteccion": "interruptor + variador",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 6,
   "L_m": 30,
   "dU_pct": 1.27,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M3",
   "funcion": "Extractor de gases",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 22,
   "origen_kW": "R",
   "In_A": 42.79,
   "arranque": "VFD",
   "vinculo": "acople directo (extractor centrífugo)",
   "proteccion": "interruptor + variador",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 10,
   "L_m": 33,
   "dU_pct": 1.22,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M4",
   "funcion": "Ventilador de combustión",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 4,
   "origen_kW": "R",
   "In_A": 8.37,
   "arranque": "VFD",
   "vinculo": "acople directo (ventilador de combustión)",
   "proteccion": "interruptor + variador",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 33,
   "dU_pct": 1.53,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M5",
   "funcion": "Cinta piso 1",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 1.84,
   "arranque": "VFD",
   "vinculo": "reductor doble sinfín 1:300 + cadena ASA 60 Z15/Z75 al tambor motriz",
   "proteccion": "interruptor + variador",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 15,
   "dU_pct": 0.14,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M6",
   "funcion": "Cinta piso 2",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 1.84,
   "arranque": "VFD",
   "vinculo": "reductor doble sinfín 1:300 + cadena ASA 60 Z15/Z75 al tambor motriz",
   "proteccion": "interruptor + variador",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 28,
   "dU_pct": 0.26,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M7",
   "funcion": "Cinta piso 3",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 1.84,
   "arranque": "VFD",
   "vinculo": "reductor doble sinfín 1:300 + cadena ASA 60 Z15/Z75 al tambor motriz",
   "proteccion": "interruptor + variador",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 15,
   "dU_pct": 0.14,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M8",
   "funcion": "Cinta de alimentación",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 1.84,
   "arranque": "VFD",
   "vinculo": "motorreductor al tambor motriz de la cinta de alimentación (3)",
   "proteccion": "interruptor + variador",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 27,
   "dU_pct": 0.25,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M9",
   "funcion": "Esparcidor",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 1.84,
   "arranque": "DOL",
   "vinculo": "motorreductor al rodillo esparcidor de paletas",
   "proteccion": "guardamotor 1.6–2.5 A + contactor",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 26,
   "dU_pct": 0.24,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M10",
   "funcion": "Sinfín de descarga",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 1.1,
   "origen_kW": "R",
   "In_A": 2.58,
   "arranque": "DOL",
   "vinculo": "motorreductor al eje del sinfín",
   "proteccion": "guardamotor 2.5–4 A + contactor",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 17,
   "dU_pct": 0.23,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M11",
   "funcion": "Elevador de cangilones",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 1.5,
   "origen_kW": "R",
   "In_A": 3.38,
   "arranque": "DOL",
   "vinculo": "motorreductor al tambor de cabeza del elevador",
   "proteccion": "guardamotor 2.5–4 A + contactor",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 17,
   "dU_pct": 0.31,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M12",
   "funcion": "Sinfín de cáscara",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 1.84,
   "arranque": "VFD",
   "vinculo": "motorreductor al sinfín de cáscara",
   "proteccion": "interruptor + variador",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 35,
   "dU_pct": 0.33,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M13",
   "funcion": "Sinfín de cenizas",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 0.55,
   "origen_kW": "R",
   "In_A": 1.43,
   "arranque": "DOL",
   "vinculo": "motorreductor al sinfín de cenizas",
   "proteccion": "guardamotor 1–1.6 A + contactor",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 33,
   "dU_pct": 0.23,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M14",
   "funcion": "Bomba del lavador",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 3,
   "origen_kW": "R",
   "In_A": 6.42,
   "arranque": "DOL",
   "vinculo": "acople directo (bomba centrífuga del lavador)",
   "proteccion": "guardamotor 6–10 A + contactor",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 40,
   "dU_pct": 1.41,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M15",
   "funcion": "Vibrador de tolva",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TGF",
   "kW": 0.25,
   "origen_kW": "R",
   "In_A": 0.77,
   "arranque": "DOL",
   "vinculo": "vibrador de masa excéntrica",
   "proteccion": "guardamotor 0.63–1 A + contactor",
   "mando": "PLC-02 (S7-1200 del SC-4)",
   "S_mm2": 1.5,
   "L_m": 35,
   "dU_pct": 0.12,
   "estado": "se quita (vibrador de la tolva vieja de 3,1 m³)",
   "pos": null
  },
  {
   "tag": "M16",
   "funcion": "Hidrolavadora de camiones (lavadero P1)",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-LAV",
   "kW": 4.0,
   "origen_kW": "R",
   "In_A": 8.2,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (ya no entran camiones de guano)",
   "pos": null
  },
  {
   "tag": "M17",
   "funcion": "Bomba del arco de desinfección",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-LAV",
   "kW": 1.1,
   "origen_kW": "R",
   "In_A": 2.5,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (ya no entran camiones de guano)",
   "pos": null
  },
  {
   "tag": "M18",
   "funcion": "Zaranda rotativa (trommel)",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-ENS",
   "kW": 1.1,
   "origen_kW": "R",
   "In_A": 2.5,
   "arranque": "VFD",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M19",
   "funcion": "Alimentador de la ensacadora 25 kg",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-ENS",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 1.9,
   "arranque": "VFD",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M20",
   "funcion": "Cosedora de bolsas",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-ENS",
   "kW": 0.37,
   "origen_kW": "R",
   "In_A": 0.9,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M21",
   "funcion": "Cinta de salida de bolsas",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-ENS",
   "kW": 0.55,
   "origen_kW": "R",
   "In_A": 1.4,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M22",
   "funcion": "Envasadora vertical de bolsas chicas",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-ENS",
   "kW": 2.2,
   "origen_kW": "R",
   "In_A": 4.9,
   "arranque": "propio",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M23",
   "funcion": "Extractor de aspiración de la TP-01 al biofiltro",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TG2",
   "kW": 4.0,
   "origen_kW": "R",
   "In_A": 8.2,
   "arranque": "VFD",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "PLC-01 (permisivo de las rutas)",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se mantiene: ahora aspira la tapa de la tolva pulmón TP-01 hacia el biofiltro",
   "pos": null
  },
  {
   "tag": "M24",
   "funcion": "Transportador flexible a la envasadora",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-ENS",
   "kW": 0.55,
   "origen_kW": "R",
   "In_A": 1.4,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M25",
   "funcion": "Bomba de incendio",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TBI",
   "kW": 7.5,
   "origen_kW": "R",
   "In_A": 15.4,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M26",
   "funcion": "Bomba jockey de incendio",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TBI",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 1.9,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M27",
   "funcion": "Bomba trituradora de alimentación a digestores",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-BIO",
   "kW": 4.0,
   "origen_kW": "R",
   "In_A": 8.2,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (biogás)",
   "pos": null
  },
  {
   "tag": "M28",
   "funcion": "Agitador sumergible biodigestor BD-1",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-BIO",
   "kW": 4.0,
   "origen_kW": "R",
   "In_A": 8.2,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (biogás)",
   "pos": null
  },
  {
   "tag": "M29",
   "funcion": "Agitador sumergible biodigestor BD-2",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-BIO",
   "kW": 4.0,
   "origen_kW": "R",
   "In_A": 8.2,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (biogás)",
   "pos": null
  },
  {
   "tag": "M30",
   "funcion": "Agitador del tanque de digestato",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-BIO",
   "kW": 4.0,
   "origen_kW": "R",
   "In_A": 8.2,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (biogás)",
   "pos": null
  },
  {
   "tag": "M31",
   "funcion": "Bomba de digestato y recirculación",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-BIO",
   "kW": 3.0,
   "origen_kW": "R",
   "In_A": 6.2,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (biogás)",
   "pos": null
  },
  {
   "tag": "M32",
   "funcion": "Separador sólido-líquido (tornillo prensa)",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-BIO",
   "kW": 2.2,
   "origen_kW": "R",
   "In_A": 4.9,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (biogás)",
   "pos": null
  },
  {
   "tag": "M33",
   "funcion": "Soplante de biogás",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-BIO (Ex)",
   "kW": 1.1,
   "origen_kW": "R",
   "In_A": 2.5,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (biogás)",
   "pos": null
  },
  {
   "tag": "M34",
   "funcion": "Bomba de agua caliente (calefacción de digestores)",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-BIO",
   "kW": 0.55,
   "origen_kW": "R",
   "In_A": 1.4,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "se quita (biogás)",
   "pos": null
  },
  {
   "tag": "M35",
   "funcion": "Actuador de la válvula desviadora del elevador",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-ENS",
   "kW": 0.12,
   "origen_kW": "R",
   "In_A": 0.3,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M36",
   "funcion": "Extractor EX-01 Campagnoni AirTEC 1215 (1,5 HP)",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-VEN",
   "kW": 1.1,
   "origen_kW": "R",
   "In_A": 2.6,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M37",
   "funcion": "Extractor EX-02 Campagnoni AirTEC 1215 (1,5 HP)",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-VEN",
   "kW": 1.1,
   "origen_kW": "R",
   "In_A": 2.6,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M38",
   "funcion": "Ventilador móvil VM-1 50\" (1 HP, 220 V, toma 2P+T)",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-VEN",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 5.1,
   "arranque": "toma",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M39",
   "funcion": "Ventilador móvil VM-2 50\" (1 HP, 220 V, toma 2P+T)",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-VEN",
   "kW": 0.75,
   "origen_kW": "R",
   "In_A": 5.1,
   "arranque": "toma",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M40",
   "funcion": "Ventilador del enfriador de producto (Rev. F)",
   "ubicacion": "planta (Rev. F)",
   "tablero": "TS-ENS",
   "kW": 0.55,
   "origen_kW": "R",
   "In_A": 1.4,
   "arranque": "directo",
   "vinculo": "según Rev. F",
   "proteccion": "según Rev. F",
   "mando": "local / PLC-02",
   "S_mm2": null,
   "L_m": null,
   "dU_pct": null,
   "estado": "sin cambios (Rev. F)",
   "pos": null
  },
  {
   "tag": "M101",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 1 fila A",
   "ubicacion": "cabecera Sur del G1, fila A, piso 1",
   "pos": [
    -68.97,
    25.1,
    0.16
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 16.6,
   "L_bandeja_m": 12.8,
   "L_cano_m": 1.0,
   "dU_pct": 0.21,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.79,
   "estado": "nuevo",
   "Icc_min_fin_A": 380,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M102",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 1 fila B",
   "ubicacion": "cabecera Sur del G1, fila B, piso 1",
   "pos": [
    -68.97,
    25.1,
    0.78
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 16.1,
   "L_bandeja_m": 12.3,
   "L_cano_m": 1.0,
   "dU_pct": 0.2,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.78,
   "estado": "nuevo",
   "Icc_min_fin_A": 386,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M103",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 1 fila C",
   "ubicacion": "cabecera Sur del G1, fila C, piso 1",
   "pos": [
    -68.97,
    25.1,
    1.4
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 15.4,
   "L_bandeja_m": 11.7,
   "L_cano_m": 1.0,
   "dU_pct": 0.19,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.77,
   "estado": "nuevo",
   "Icc_min_fin_A": 393,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M104",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 1 fila D",
   "ubicacion": "cabecera Sur del G1, fila D, piso 1",
   "pos": [
    -68.97,
    25.1,
    2.02
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 14.8,
   "L_bandeja_m": 11.1,
   "L_cano_m": 1.0,
   "dU_pct": 0.18,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.76,
   "estado": "nuevo",
   "Icc_min_fin_A": 400,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M105",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 2 fila A",
   "ubicacion": "cabecera Sur del G1, fila A, piso 2",
   "pos": [
    -68.97,
    25.1,
    2.64
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.9,
   "L_bandeja_m": 9.9,
   "L_cano_m": 1.3,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.75,
   "estado": "nuevo",
   "Icc_min_fin_A": 411,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M106",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 2 fila B",
   "ubicacion": "cabecera Sur del G1, fila B, piso 2",
   "pos": [
    -66.65,
    25.1,
    0.16
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 14.2,
   "L_bandeja_m": 10.5,
   "L_cano_m": 1.0,
   "dU_pct": 0.18,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.76,
   "estado": "nuevo",
   "Icc_min_fin_A": 407,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M107",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 2 fila C",
   "ubicacion": "cabecera Sur del G1, fila C, piso 2",
   "pos": [
    -66.65,
    25.1,
    0.78
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.7,
   "L_bandeja_m": 10.0,
   "L_cano_m": 1.0,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.75,
   "estado": "nuevo",
   "Icc_min_fin_A": 413,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M108",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 2 fila D",
   "ubicacion": "cabecera Sur del G1, fila D, piso 2",
   "pos": [
    -66.65,
    25.1,
    1.4
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.0,
   "L_bandeja_m": 9.4,
   "L_cano_m": 1.0,
   "dU_pct": 0.16,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.74,
   "estado": "nuevo",
   "Icc_min_fin_A": 422,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M109",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 3 fila A",
   "ubicacion": "cabecera Sur del G1, fila A, piso 3",
   "pos": [
    -66.65,
    25.1,
    2.02
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 12.3,
   "L_bandeja_m": 8.8,
   "L_cano_m": 1.0,
   "dU_pct": 0.15,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.73,
   "estado": "nuevo",
   "Icc_min_fin_A": 431,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M110",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 3 fila B",
   "ubicacion": "cabecera Sur del G1, fila B, piso 3",
   "pos": [
    -66.65,
    25.1,
    2.64
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.5,
   "L_bandeja_m": 7.6,
   "L_cano_m": 1.3,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.72,
   "estado": "nuevo",
   "Icc_min_fin_A": 442,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M111",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 3 fila C",
   "ubicacion": "cabecera Sur del G1, fila C, piso 3",
   "pos": [
    -64.33,
    25.1,
    0.16
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.7,
   "L_bandeja_m": 8.2,
   "L_cano_m": 1.0,
   "dU_pct": 0.15,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.73,
   "estado": "nuevo",
   "Icc_min_fin_A": 439,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M112",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 3 fila D",
   "ubicacion": "cabecera Sur del G1, fila D, piso 3",
   "pos": [
    -64.33,
    25.1,
    0.78
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.2,
   "L_bandeja_m": 7.7,
   "L_cano_m": 1.0,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.72,
   "estado": "nuevo",
   "Icc_min_fin_A": 446,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M113",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 4 fila A",
   "ubicacion": "cabecera Sur del G1, fila A, piso 4",
   "pos": [
    -64.33,
    25.1,
    1.4
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 10.6,
   "L_bandeja_m": 7.1,
   "L_cano_m": 1.0,
   "dU_pct": 0.13,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.71,
   "estado": "nuevo",
   "Icc_min_fin_A": 455,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M114",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 4 fila B",
   "ubicacion": "cabecera Sur del G1, fila B, piso 4",
   "pos": [
    -64.33,
    25.1,
    2.02
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 9.9,
   "L_bandeja_m": 6.4,
   "L_cano_m": 1.0,
   "dU_pct": 0.12,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.7,
   "estado": "nuevo",
   "Icc_min_fin_A": 466,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M115",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 4 fila C",
   "ubicacion": "cabecera Sur del G1, fila C, piso 4",
   "pos": [
    -64.33,
    25.1,
    2.64
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 9.0,
   "L_bandeja_m": 5.3,
   "L_cano_m": 1.3,
   "dU_pct": 0.11,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.69,
   "estado": "nuevo",
   "Icc_min_fin_A": 480,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M116",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 4 fila D",
   "ubicacion": "cabecera Sur del G1, fila D, piso 4",
   "pos": [
    -62.01,
    25.1,
    0.16
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 9.4,
   "L_bandeja_m": 6.1,
   "L_cano_m": 0.8,
   "dU_pct": 0.12,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.7,
   "estado": "nuevo",
   "Icc_min_fin_A": 473,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M117",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 5 fila A",
   "ubicacion": "cabecera Sur del G1, fila A, piso 5",
   "pos": [
    -62.01,
    25.1,
    0.78
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 8.9,
   "L_bandeja_m": 5.7,
   "L_cano_m": 0.8,
   "dU_pct": 0.11,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.69,
   "estado": "nuevo",
   "Icc_min_fin_A": 482,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M118",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 5 fila B",
   "ubicacion": "cabecera Sur del G1, fila B, piso 5",
   "pos": [
    -62.01,
    25.1,
    1.4
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 8.2,
   "L_bandeja_m": 5.0,
   "L_cano_m": 0.8,
   "dU_pct": 0.1,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.68,
   "estado": "nuevo",
   "Icc_min_fin_A": 494,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M119",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 5 fila C",
   "ubicacion": "cabecera Sur del G1, fila C, piso 5",
   "pos": [
    -62.01,
    25.1,
    2.02
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 7.6,
   "L_bandeja_m": 4.4,
   "L_cano_m": 0.8,
   "dU_pct": 0.09,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.67,
   "estado": "nuevo",
   "Icc_min_fin_A": 504,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M120",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G1 piso 5 fila D",
   "ubicacion": "cabecera Sur del G1, fila D, piso 5",
   "pos": [
    -62.01,
    25.1,
    2.64
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 6.6,
   "L_bandeja_m": 3.0,
   "L_cano_m": 1.3,
   "dU_pct": 0.08,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.66,
   "estado": "nuevo",
   "Icc_min_fin_A": 523,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M121",
   "funcion": "Junta el guano de las 4 filas en el canal de la cabecera y lo lleva al pie de la inclinada",
   "nombre": "Cinta transversal G1",
   "ubicacion": "canal de H° de la cabecera Sur del G1",
   "pos": [
    -62.25,
    24.19,
    -0.5
   ],
   "tablero": "CCM-G1",
   "kW": 0.55,
   "origen_kW": "P",
   "nota_kW": "P req. 0.44 kW",
   "In_A": 1.44,
   "cos_phi": 0.72,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 80 sobre el tambor motriz Ø320 mm (18 rpm, banda a 0.3 m/s), con brazo de reacción",
   "proteccion": "guardamotor 1.1–1.6 A regulado a 1.44 A + contactor",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G1 (ET 200SP del CCM-G1)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 10.0,
   "L_bandeja_m": 7.1,
   "L_cano_m": 0.4,
   "dU_pct": 0.07,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.65,
   "estado": "nuevo",
   "Icc_min_fin_A": 464,
   "disparo_magnetico_A": 20.8,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M122",
   "funcion": "Sube el guano desde el foso de la cabecera hasta la colectora (+7,1 m)",
   "nombre": "Cinta inclinada G1",
   "ubicacion": "cabezal sobre la colectora, al Sur del G1",
   "pos": [
    -61.35,
    14.83,
    6.99
   ],
   "tablero": "CCM-G1",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "P req. 0.82 kW",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "variador SINAMICS G120C PN 1.1 kW",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 60 sobre el tambor motriz Ø320 mm (24 rpm, banda a 0.4 m/s), con brazo de reacción",
   "proteccion": "interruptor C6 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "interruptor del CCM-G1 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por PROFINET (CCM-G1), STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 18.9,
   "L_bandeja_m": 14.9,
   "L_cano_m": 1.1,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.58,
   "dU_total_pct": 2.72,
   "estado": "nuevo",
   "Icc_min_fin_A": 444,
   "verifica_dU": true
  },
  {
   "tag": "M201",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 1 fila A",
   "ubicacion": "cabecera Sur del G2, fila A, piso 1",
   "pos": [
    -37.97,
    25.1,
    0.16
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 16.6,
   "L_bandeja_m": 12.8,
   "L_cano_m": 1.0,
   "dU_pct": 0.21,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.88,
   "estado": "nuevo",
   "Icc_min_fin_A": 383,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M202",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 1 fila B",
   "ubicacion": "cabecera Sur del G2, fila B, piso 1",
   "pos": [
    -37.97,
    25.1,
    0.78
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 16.1,
   "L_bandeja_m": 12.3,
   "L_cano_m": 1.0,
   "dU_pct": 0.2,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.87,
   "estado": "nuevo",
   "Icc_min_fin_A": 388,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M203",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 1 fila C",
   "ubicacion": "cabecera Sur del G2, fila C, piso 1",
   "pos": [
    -37.97,
    25.1,
    1.4
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 15.4,
   "L_bandeja_m": 11.7,
   "L_cano_m": 1.0,
   "dU_pct": 0.19,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.86,
   "estado": "nuevo",
   "Icc_min_fin_A": 396,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M204",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 1 fila D",
   "ubicacion": "cabecera Sur del G2, fila D, piso 1",
   "pos": [
    -37.97,
    25.1,
    2.02
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 14.8,
   "L_bandeja_m": 11.1,
   "L_cano_m": 1.0,
   "dU_pct": 0.18,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.85,
   "estado": "nuevo",
   "Icc_min_fin_A": 402,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M205",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 2 fila A",
   "ubicacion": "cabecera Sur del G2, fila A, piso 2",
   "pos": [
    -37.97,
    25.1,
    2.64
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.9,
   "L_bandeja_m": 9.9,
   "L_cano_m": 1.3,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.84,
   "estado": "nuevo",
   "Icc_min_fin_A": 413,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M206",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 2 fila B",
   "ubicacion": "cabecera Sur del G2, fila B, piso 2",
   "pos": [
    -35.65,
    25.1,
    0.16
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 14.2,
   "L_bandeja_m": 10.5,
   "L_cano_m": 1.0,
   "dU_pct": 0.18,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.85,
   "estado": "nuevo",
   "Icc_min_fin_A": 410,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M207",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 2 fila C",
   "ubicacion": "cabecera Sur del G2, fila C, piso 2",
   "pos": [
    -35.65,
    25.1,
    0.78
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.7,
   "L_bandeja_m": 10.0,
   "L_cano_m": 1.0,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.84,
   "estado": "nuevo",
   "Icc_min_fin_A": 416,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M208",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 2 fila D",
   "ubicacion": "cabecera Sur del G2, fila D, piso 2",
   "pos": [
    -35.65,
    25.1,
    1.4
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.0,
   "L_bandeja_m": 9.4,
   "L_cano_m": 1.0,
   "dU_pct": 0.16,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.83,
   "estado": "nuevo",
   "Icc_min_fin_A": 425,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M209",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 3 fila A",
   "ubicacion": "cabecera Sur del G2, fila A, piso 3",
   "pos": [
    -35.65,
    25.1,
    2.02
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 12.3,
   "L_bandeja_m": 8.8,
   "L_cano_m": 1.0,
   "dU_pct": 0.15,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.82,
   "estado": "nuevo",
   "Icc_min_fin_A": 434,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M210",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 3 fila B",
   "ubicacion": "cabecera Sur del G2, fila B, piso 3",
   "pos": [
    -35.65,
    25.1,
    2.64
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.5,
   "L_bandeja_m": 7.6,
   "L_cano_m": 1.3,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.81,
   "estado": "nuevo",
   "Icc_min_fin_A": 445,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M211",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 3 fila C",
   "ubicacion": "cabecera Sur del G2, fila C, piso 3",
   "pos": [
    -33.33,
    25.1,
    0.16
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.7,
   "L_bandeja_m": 8.2,
   "L_cano_m": 1.0,
   "dU_pct": 0.15,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.82,
   "estado": "nuevo",
   "Icc_min_fin_A": 442,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M212",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 3 fila D",
   "ubicacion": "cabecera Sur del G2, fila D, piso 3",
   "pos": [
    -33.33,
    25.1,
    0.78
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.2,
   "L_bandeja_m": 7.7,
   "L_cano_m": 1.0,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.81,
   "estado": "nuevo",
   "Icc_min_fin_A": 449,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M213",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 4 fila A",
   "ubicacion": "cabecera Sur del G2, fila A, piso 4",
   "pos": [
    -33.33,
    25.1,
    1.4
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 10.6,
   "L_bandeja_m": 7.1,
   "L_cano_m": 1.0,
   "dU_pct": 0.13,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.8,
   "estado": "nuevo",
   "Icc_min_fin_A": 458,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M214",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 4 fila B",
   "ubicacion": "cabecera Sur del G2, fila B, piso 4",
   "pos": [
    -33.33,
    25.1,
    2.02
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 9.9,
   "L_bandeja_m": 6.4,
   "L_cano_m": 1.0,
   "dU_pct": 0.12,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.79,
   "estado": "nuevo",
   "Icc_min_fin_A": 469,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M215",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 4 fila C",
   "ubicacion": "cabecera Sur del G2, fila C, piso 4",
   "pos": [
    -33.33,
    25.1,
    2.64
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 9.0,
   "L_bandeja_m": 5.3,
   "L_cano_m": 1.3,
   "dU_pct": 0.11,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.78,
   "estado": "nuevo",
   "Icc_min_fin_A": 483,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M216",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 4 fila D",
   "ubicacion": "cabecera Sur del G2, fila D, piso 4",
   "pos": [
    -31.01,
    25.1,
    0.16
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 9.4,
   "L_bandeja_m": 6.1,
   "L_cano_m": 0.8,
   "dU_pct": 0.12,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.79,
   "estado": "nuevo",
   "Icc_min_fin_A": 477,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M217",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 5 fila A",
   "ubicacion": "cabecera Sur del G2, fila A, piso 5",
   "pos": [
    -31.01,
    25.1,
    0.78
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 8.9,
   "L_bandeja_m": 5.7,
   "L_cano_m": 0.8,
   "dU_pct": 0.11,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.78,
   "estado": "nuevo",
   "Icc_min_fin_A": 485,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M218",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 5 fila B",
   "ubicacion": "cabecera Sur del G2, fila B, piso 5",
   "pos": [
    -31.01,
    25.1,
    1.4
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 8.2,
   "L_bandeja_m": 5.0,
   "L_cano_m": 0.8,
   "dU_pct": 0.1,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.77,
   "estado": "nuevo",
   "Icc_min_fin_A": 497,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M219",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 5 fila C",
   "ubicacion": "cabecera Sur del G2, fila C, piso 5",
   "pos": [
    -31.01,
    25.1,
    2.02
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 7.6,
   "L_bandeja_m": 4.4,
   "L_cano_m": 0.8,
   "dU_pct": 0.09,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.76,
   "estado": "nuevo",
   "Icc_min_fin_A": 508,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M220",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G2 piso 5 fila D",
   "ubicacion": "cabecera Sur del G2, fila D, piso 5",
   "pos": [
    -31.01,
    25.1,
    2.64
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 6.6,
   "L_bandeja_m": 3.0,
   "L_cano_m": 1.3,
   "dU_pct": 0.08,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.75,
   "estado": "nuevo",
   "Icc_min_fin_A": 527,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M221",
   "funcion": "Junta el guano de las 4 filas en el canal de la cabecera y lo lleva al pie de la inclinada",
   "nombre": "Cinta transversal G2",
   "ubicacion": "canal de H° de la cabecera Sur del G2",
   "pos": [
    -31.25,
    24.19,
    -0.5
   ],
   "tablero": "CCM-G2",
   "kW": 0.55,
   "origen_kW": "P",
   "nota_kW": "P req. 0.44 kW",
   "In_A": 1.44,
   "cos_phi": 0.72,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 80 sobre el tambor motriz Ø320 mm (18 rpm, banda a 0.3 m/s), con brazo de reacción",
   "proteccion": "guardamotor 1.1–1.6 A regulado a 1.44 A + contactor",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G2 (ET 200SP del CCM-G2)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 10.0,
   "L_bandeja_m": 7.1,
   "L_cano_m": 0.4,
   "dU_pct": 0.07,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.74,
   "estado": "nuevo",
   "Icc_min_fin_A": 467,
   "disparo_magnetico_A": 20.8,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M222",
   "funcion": "Sube el guano desde el foso de la cabecera hasta la colectora (+7,1 m)",
   "nombre": "Cinta inclinada G2",
   "ubicacion": "cabezal sobre la colectora, al Sur del G2",
   "pos": [
    -30.35,
    14.83,
    6.99
   ],
   "tablero": "CCM-G2",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "P req. 0.82 kW",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "variador SINAMICS G120C PN 1.1 kW",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 60 sobre el tambor motriz Ø320 mm (24 rpm, banda a 0.4 m/s), con brazo de reacción",
   "proteccion": "interruptor C6 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "interruptor del CCM-G2 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por PROFINET (CCM-G2), STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 18.9,
   "L_bandeja_m": 14.9,
   "L_cano_m": 1.1,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.67,
   "dU_total_pct": 2.81,
   "estado": "nuevo",
   "Icc_min_fin_A": 447,
   "verifica_dU": true
  },
  {
   "tag": "M301",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 1 fila A",
   "ubicacion": "cabecera Sur del G3, fila A, piso 1",
   "pos": [
    65.53,
    25.1,
    0.16
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.5,
   "L_bandeja_m": 8.2,
   "L_cano_m": 0.8,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.68,
   "estado": "nuevo",
   "Icc_min_fin_A": 454,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M302",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 1 fila B",
   "ubicacion": "cabecera Sur del G3, fila B, piso 1",
   "pos": [
    65.53,
    25.1,
    0.78
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.0,
   "L_bandeja_m": 7.7,
   "L_cano_m": 0.8,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.68,
   "estado": "nuevo",
   "Icc_min_fin_A": 462,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M303",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 1 fila C",
   "ubicacion": "cabecera Sur del G3, fila C, piso 1",
   "pos": [
    65.53,
    25.1,
    1.4
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 10.3,
   "L_bandeja_m": 7.1,
   "L_cano_m": 0.8,
   "dU_pct": 0.13,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.67,
   "estado": "nuevo",
   "Icc_min_fin_A": 473,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M304",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 1 fila D",
   "ubicacion": "cabecera Sur del G3, fila D, piso 1",
   "pos": [
    65.53,
    25.1,
    2.02
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 9.7,
   "L_bandeja_m": 6.4,
   "L_cano_m": 0.8,
   "dU_pct": 0.12,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.66,
   "estado": "nuevo",
   "Icc_min_fin_A": 483,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M305",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 2 fila A",
   "ubicacion": "cabecera Sur del G3, fila A, piso 2",
   "pos": [
    65.53,
    25.1,
    2.64
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 8.7,
   "L_bandeja_m": 5.0,
   "L_cano_m": 1.3,
   "dU_pct": 0.11,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.65,
   "estado": "nuevo",
   "Icc_min_fin_A": 500,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M306",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 2 fila B",
   "ubicacion": "cabecera Sur del G3, fila B, piso 2",
   "pos": [
    67.85,
    25.1,
    0.16
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.9,
   "L_bandeja_m": 10.5,
   "L_cano_m": 0.8,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.71,
   "estado": "nuevo",
   "Icc_min_fin_A": 421,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M307",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 2 fila C",
   "ubicacion": "cabecera Sur del G3, fila C, piso 2",
   "pos": [
    67.85,
    25.1,
    0.78
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.4,
   "L_bandeja_m": 10.0,
   "L_cano_m": 0.8,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.71,
   "estado": "nuevo",
   "Icc_min_fin_A": 428,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M308",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 2 fila D",
   "ubicacion": "cabecera Sur del G3, fila D, piso 2",
   "pos": [
    67.85,
    25.1,
    1.4
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 12.8,
   "L_bandeja_m": 9.4,
   "L_cano_m": 0.8,
   "dU_pct": 0.16,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.7,
   "estado": "nuevo",
   "Icc_min_fin_A": 436,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M309",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 3 fila A",
   "ubicacion": "cabecera Sur del G3, fila A, piso 3",
   "pos": [
    67.85,
    25.1,
    2.02
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 12.1,
   "L_bandeja_m": 8.8,
   "L_cano_m": 0.8,
   "dU_pct": 0.15,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.69,
   "estado": "nuevo",
   "Icc_min_fin_A": 446,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M310",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 3 fila B",
   "ubicacion": "cabecera Sur del G3, fila B, piso 3",
   "pos": [
    67.85,
    25.1,
    2.64
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.2,
   "L_bandeja_m": 7.3,
   "L_cano_m": 1.3,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.68,
   "estado": "nuevo",
   "Icc_min_fin_A": 459,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M311",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 3 fila C",
   "ubicacion": "cabecera Sur del G3, fila C, piso 3",
   "pos": [
    70.17,
    25.1,
    0.16
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 16.4,
   "L_bandeja_m": 12.8,
   "L_cano_m": 0.8,
   "dU_pct": 0.2,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.74,
   "estado": "nuevo",
   "Icc_min_fin_A": 392,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M312",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 3 fila D",
   "ubicacion": "cabecera Sur del G3, fila D, piso 3",
   "pos": [
    70.17,
    25.1,
    0.78
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 15.9,
   "L_bandeja_m": 12.3,
   "L_cano_m": 0.8,
   "dU_pct": 0.2,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.74,
   "estado": "nuevo",
   "Icc_min_fin_A": 397,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M313",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 4 fila A",
   "ubicacion": "cabecera Sur del G3, fila A, piso 4",
   "pos": [
    70.17,
    25.1,
    1.4
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 15.2,
   "L_bandeja_m": 11.7,
   "L_cano_m": 0.8,
   "dU_pct": 0.19,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.73,
   "estado": "nuevo",
   "Icc_min_fin_A": 406,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M314",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 4 fila B",
   "ubicacion": "cabecera Sur del G3, fila B, piso 4",
   "pos": [
    70.17,
    25.1,
    2.02
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 14.5,
   "L_bandeja_m": 11.1,
   "L_cano_m": 0.8,
   "dU_pct": 0.18,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.72,
   "estado": "nuevo",
   "Icc_min_fin_A": 414,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M315",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 4 fila C",
   "ubicacion": "cabecera Sur del G3, fila C, piso 4",
   "pos": [
    70.17,
    25.1,
    2.64
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.6,
   "L_bandeja_m": 9.6,
   "L_cano_m": 1.3,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.71,
   "estado": "nuevo",
   "Icc_min_fin_A": 425,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M316",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 4 fila D",
   "ubicacion": "cabecera Sur del G3, fila D, piso 4",
   "pos": [
    72.49,
    25.1,
    0.16
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 18.8,
   "L_bandeja_m": 15.1,
   "L_cano_m": 0.8,
   "dU_pct": 0.23,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.77,
   "estado": "nuevo",
   "Icc_min_fin_A": 367,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M317",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 5 fila A",
   "ubicacion": "cabecera Sur del G3, fila A, piso 5",
   "pos": [
    72.49,
    25.1,
    0.78
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 18.3,
   "L_bandeja_m": 14.6,
   "L_cano_m": 0.8,
   "dU_pct": 0.23,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.77,
   "estado": "nuevo",
   "Icc_min_fin_A": 372,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M318",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 5 fila B",
   "ubicacion": "cabecera Sur del G3, fila B, piso 5",
   "pos": [
    72.49,
    25.1,
    1.4
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 17.6,
   "L_bandeja_m": 14.0,
   "L_cano_m": 0.8,
   "dU_pct": 0.22,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.76,
   "estado": "nuevo",
   "Icc_min_fin_A": 379,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M319",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 5 fila C",
   "ubicacion": "cabecera Sur del G3, fila C, piso 5",
   "pos": [
    72.49,
    25.1,
    2.02
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 17.0,
   "L_bandeja_m": 13.4,
   "L_cano_m": 0.8,
   "dU_pct": 0.21,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.75,
   "estado": "nuevo",
   "Icc_min_fin_A": 385,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M320",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G3 piso 5 fila D",
   "ubicacion": "cabecera Sur del G3, fila D, piso 5",
   "pos": [
    72.49,
    25.1,
    2.64
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 16.0,
   "L_bandeja_m": 12.0,
   "L_cano_m": 1.3,
   "dU_pct": 0.2,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.74,
   "estado": "nuevo",
   "Icc_min_fin_A": 396,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M321",
   "funcion": "Junta el guano de las 4 filas en el canal de la cabecera y lo lleva al pie de la inclinada",
   "nombre": "Cinta transversal G3",
   "ubicacion": "canal de H° de la cabecera Sur del G3",
   "pos": [
    64.25,
    25.41,
    -0.5
   ],
   "tablero": "CCM-G3",
   "kW": 0.55,
   "origen_kW": "P",
   "nota_kW": "P req. 0.44 kW",
   "In_A": 1.44,
   "cos_phi": 0.72,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 80 sobre el tambor motriz Ø320 mm (18 rpm, banda a 0.3 m/s), con brazo de reacción",
   "proteccion": "guardamotor 1.1–1.6 A regulado a 1.44 A + contactor",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G3 (ET 200SP del CCM-G3)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 10.3,
   "L_bandeja_m": 6.1,
   "L_cano_m": 1.7,
   "dU_pct": 0.07,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.61,
   "estado": "nuevo",
   "Icc_min_fin_A": 473,
   "disparo_magnetico_A": 20.8,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M322",
   "funcion": "Sube el guano desde el foso de la cabecera hasta la colectora (+7,1 m)",
   "nombre": "Cinta inclinada G3",
   "ubicacion": "cabezal sobre la colectora, al Sur del G3",
   "pos": [
    63.35,
    14.83,
    6.99
   ],
   "tablero": "CCM-G3",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "P req. 0.82 kW",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "variador SINAMICS G120C PN 1.1 kW",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 60 sobre el tambor motriz Ø320 mm (24 rpm, banda a 0.4 m/s), con brazo de reacción",
   "proteccion": "interruptor C6 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "interruptor del CCM-G3 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por PROFINET (CCM-G3), STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 18.9,
   "L_bandeja_m": 14.9,
   "L_cano_m": 1.1,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.54,
   "dU_total_pct": 2.68,
   "estado": "nuevo",
   "Icc_min_fin_A": 457,
   "verifica_dU": true
  },
  {
   "tag": "M401",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 1 fila A",
   "ubicacion": "cabecera Sur del G4, fila A, piso 1",
   "pos": [
    96.53,
    25.1,
    0.16
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.5,
   "L_bandeja_m": 8.2,
   "L_cano_m": 0.8,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.67,
   "estado": "nuevo",
   "Icc_min_fin_A": 448,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M402",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 1 fila B",
   "ubicacion": "cabecera Sur del G4, fila B, piso 1",
   "pos": [
    96.53,
    25.1,
    0.78
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.0,
   "L_bandeja_m": 7.7,
   "L_cano_m": 0.8,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.67,
   "estado": "nuevo",
   "Icc_min_fin_A": 455,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M403",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 1 fila C",
   "ubicacion": "cabecera Sur del G4, fila C, piso 1",
   "pos": [
    96.53,
    25.1,
    1.4
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 10.3,
   "L_bandeja_m": 7.1,
   "L_cano_m": 0.8,
   "dU_pct": 0.13,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.66,
   "estado": "nuevo",
   "Icc_min_fin_A": 466,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M404",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 1 fila D",
   "ubicacion": "cabecera Sur del G4, fila D, piso 1",
   "pos": [
    96.53,
    25.1,
    2.02
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 9.7,
   "L_bandeja_m": 6.4,
   "L_cano_m": 0.8,
   "dU_pct": 0.12,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.65,
   "estado": "nuevo",
   "Icc_min_fin_A": 475,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M405",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 2 fila A",
   "ubicacion": "cabecera Sur del G4, fila A, piso 2",
   "pos": [
    96.53,
    25.1,
    2.64
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 8.7,
   "L_bandeja_m": 5.0,
   "L_cano_m": 1.3,
   "dU_pct": 0.11,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.64,
   "estado": "nuevo",
   "Icc_min_fin_A": 492,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M406",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 2 fila B",
   "ubicacion": "cabecera Sur del G4, fila B, piso 2",
   "pos": [
    98.85,
    25.1,
    0.16
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.9,
   "L_bandeja_m": 10.5,
   "L_cano_m": 0.8,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.7,
   "estado": "nuevo",
   "Icc_min_fin_A": 416,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M407",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 2 fila C",
   "ubicacion": "cabecera Sur del G4, fila C, piso 2",
   "pos": [
    98.85,
    25.1,
    0.78
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.4,
   "L_bandeja_m": 10.0,
   "L_cano_m": 0.8,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.7,
   "estado": "nuevo",
   "Icc_min_fin_A": 422,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M408",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 2 fila D",
   "ubicacion": "cabecera Sur del G4, fila D, piso 2",
   "pos": [
    98.85,
    25.1,
    1.4
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 12.8,
   "L_bandeja_m": 9.4,
   "L_cano_m": 0.8,
   "dU_pct": 0.16,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.69,
   "estado": "nuevo",
   "Icc_min_fin_A": 430,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M409",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 3 fila A",
   "ubicacion": "cabecera Sur del G4, fila A, piso 3",
   "pos": [
    98.85,
    25.1,
    2.02
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 12.1,
   "L_bandeja_m": 8.8,
   "L_cano_m": 0.8,
   "dU_pct": 0.15,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.68,
   "estado": "nuevo",
   "Icc_min_fin_A": 439,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M410",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 3 fila B",
   "ubicacion": "cabecera Sur del G4, fila B, piso 3",
   "pos": [
    98.85,
    25.1,
    2.64
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 11.2,
   "L_bandeja_m": 7.3,
   "L_cano_m": 1.3,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.67,
   "estado": "nuevo",
   "Icc_min_fin_A": 452,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M411",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 3 fila C",
   "ubicacion": "cabecera Sur del G4, fila C, piso 3",
   "pos": [
    101.17,
    25.1,
    0.16
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 16.4,
   "L_bandeja_m": 12.8,
   "L_cano_m": 0.8,
   "dU_pct": 0.2,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.73,
   "estado": "nuevo",
   "Icc_min_fin_A": 387,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M412",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 3 fila D",
   "ubicacion": "cabecera Sur del G4, fila D, piso 3",
   "pos": [
    101.17,
    25.1,
    0.78
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 15.9,
   "L_bandeja_m": 12.3,
   "L_cano_m": 0.8,
   "dU_pct": 0.2,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.73,
   "estado": "nuevo",
   "Icc_min_fin_A": 392,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M413",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 4 fila A",
   "ubicacion": "cabecera Sur del G4, fila A, piso 4",
   "pos": [
    101.17,
    25.1,
    1.4
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 15.2,
   "L_bandeja_m": 11.7,
   "L_cano_m": 0.8,
   "dU_pct": 0.19,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.72,
   "estado": "nuevo",
   "Icc_min_fin_A": 400,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M414",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 4 fila B",
   "ubicacion": "cabecera Sur del G4, fila B, piso 4",
   "pos": [
    101.17,
    25.1,
    2.02
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 14.5,
   "L_bandeja_m": 11.1,
   "L_cano_m": 0.8,
   "dU_pct": 0.18,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.71,
   "estado": "nuevo",
   "Icc_min_fin_A": 408,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M415",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 4 fila C",
   "ubicacion": "cabecera Sur del G4, fila C, piso 4",
   "pos": [
    101.17,
    25.1,
    2.64
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 13.6,
   "L_bandeja_m": 9.6,
   "L_cano_m": 1.3,
   "dU_pct": 0.17,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.7,
   "estado": "nuevo",
   "Icc_min_fin_A": 419,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M416",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 4 fila D",
   "ubicacion": "cabecera Sur del G4, fila D, piso 4",
   "pos": [
    103.49,
    25.1,
    0.16
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 18.8,
   "L_bandeja_m": 15.1,
   "L_cano_m": 0.8,
   "dU_pct": 0.23,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.76,
   "estado": "nuevo",
   "Icc_min_fin_A": 363,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M417",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 5 fila A",
   "ubicacion": "cabecera Sur del G4, fila A, piso 5",
   "pos": [
    103.49,
    25.1,
    0.78
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 18.3,
   "L_bandeja_m": 14.6,
   "L_cano_m": 0.8,
   "dU_pct": 0.23,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.76,
   "estado": "nuevo",
   "Icc_min_fin_A": 368,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M418",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 5 fila B",
   "ubicacion": "cabecera Sur del G4, fila B, piso 5",
   "pos": [
    103.49,
    25.1,
    1.4
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 17.6,
   "L_bandeja_m": 14.0,
   "L_cano_m": 0.8,
   "dU_pct": 0.22,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.75,
   "estado": "nuevo",
   "Icc_min_fin_A": 374,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M419",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 5 fila C",
   "ubicacion": "cabecera Sur del G4, fila C, piso 5",
   "pos": [
    103.49,
    25.1,
    2.02
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 17.0,
   "L_bandeja_m": 13.4,
   "L_cano_m": 0.8,
   "dU_pct": 0.21,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.74,
   "estado": "nuevo",
   "Icc_min_fin_A": 381,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M420",
   "funcion": "Mueve la cinta de polipropileno bajo las jaulas y descarga el guano de la fila en la cabecera Sur",
   "nombre": "Cinta de guano G4 piso 5 fila D",
   "ubicacion": "cabecera Sur del G4, fila D, piso 5",
   "pos": [
    103.49,
    25.1,
    2.64
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "1 a 1,5 kW hasta 100 m (proveedores)",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco sobre el rodillo motriz de la cinta (≈ 10 m/min)",
   "proteccion": "guardamotor 2.2–3.2 A regulado a 2.58 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 16.0,
   "L_bandeja_m": 12.0,
   "L_cano_m": 1.3,
   "dU_pct": 0.2,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.73,
   "estado": "nuevo",
   "Icc_min_fin_A": 391,
   "disparo_magnetico_A": 41.6,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M421",
   "funcion": "Junta el guano de las 4 filas en el canal de la cabecera y lo lleva al pie de la inclinada",
   "nombre": "Cinta transversal G4",
   "ubicacion": "canal de H° de la cabecera Sur del G4",
   "pos": [
    95.25,
    25.41,
    -0.5
   ],
   "tablero": "CCM-G4",
   "kW": 0.55,
   "origen_kW": "P",
   "nota_kW": "P req. 0.44 kW",
   "In_A": 1.44,
   "cos_phi": 0.72,
   "arranque": "directo (contactor)",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 80 sobre el tambor motriz Ø320 mm (18 rpm, banda a 0.3 m/s), con brazo de reacción",
   "proteccion": "guardamotor 1.1–1.6 A regulado a 1.44 A + contactor",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por RIO-G4 (ET 200SP del CCM-G4)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 10.3,
   "L_bandeja_m": 6.1,
   "L_cano_m": 1.7,
   "dU_pct": 0.07,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.6,
   "estado": "nuevo",
   "Icc_min_fin_A": 466,
   "disparo_magnetico_A": 20.8,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M422",
   "funcion": "Sube el guano desde el foso de la cabecera hasta la colectora (+7,1 m)",
   "nombre": "Cinta inclinada G4",
   "ubicacion": "cabezal sobre la colectora, al Sur del G4",
   "pos": [
    94.35,
    14.83,
    6.99
   ],
   "tablero": "CCM-G4",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "P req. 0.82 kW",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "variador SINAMICS G120C PN 1.1 kW",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 60 sobre el tambor motriz Ø320 mm (24 rpm, banda a 0.4 m/s), con brazo de reacción",
   "proteccion": "interruptor C6 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "interruptor del CCM-G4 bloqueable con candado (a la vista de la cabecera)",
   "mando": "PLC-01 por PROFINET (CCM-G4), STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 18.9,
   "L_bandeja_m": 14.9,
   "L_cano_m": 1.1,
   "dU_pct": 0.14,
   "dU_aguas_arriba_pct": 2.53,
   "dU_total_pct": 2.67,
   "estado": "nuevo",
   "Icc_min_fin_A": 450,
   "verifica_dU": true
  },
  {
   "tag": "M81",
   "funcion": "Colectora del lado O: recibe las inclinadas de los dos galpones y descarga en la torre",
   "nombre": "Cinta colectora CE-O",
   "ubicacion": "cabezal dentro de la torre TT-O",
   "pos": [
    -10.9,
    15.24,
    6.0
   ],
   "tablero": "TS-GU",
   "kW": 1.5,
   "origen_kW": "P",
   "nota_kW": "P req. 0.97 kW",
   "In_A": 3.38,
   "cos_phi": 0.79,
   "arranque": "variador SINAMICS G120 1.5 kW (PM240-2 + CU240E-2 PN-F)",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 48 sobre el tambor motriz Ø320 mm (30 rpm, banda a 0.5 m/s), con brazo de reacción",
   "proteccion": "interruptor C10 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "Q-M81 bloqueable junto al motor",
   "mando": "PLC-01 por PROFINET, STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 63.7,
   "L_bandeja_m": 55.0,
   "L_cano_m": 3.7,
   "dU_pct": 0.64,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 2.68,
   "estado": "nuevo",
   "Icc_min_fin_A": 304,
   "verifica_dU": true
  },
  {
   "tag": "M82",
   "funcion": "Principal del lado O: lleva el guano de la torre a la tapa de la tolva pulmón TP-01",
   "nombre": "Cinta principal CP-O",
   "ubicacion": "cabezal en el pórtico PC-01 sobre la TP-01",
   "pos": [
    2.02,
    13.97,
    5.2
   ],
   "tablero": "TS-GU",
   "kW": 1.1,
   "origen_kW": "P",
   "nota_kW": "P req. 0.84 kW",
   "In_A": 2.58,
   "cos_phi": 0.77,
   "arranque": "variador SINAMICS G120 1.1 kW (PM240-2 + CU240E-2 PN-F)",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 48 sobre el tambor motriz Ø320 mm (30 rpm, banda a 0.5 m/s), con brazo de reacción",
   "proteccion": "interruptor C6 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "Q-M82 bloqueable junto al motor",
   "mando": "PLC-01 por PROFINET, STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 43.5,
   "L_bandeja_m": 38.6,
   "L_cano_m": 0.8,
   "dU_pct": 0.33,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 2.37,
   "estado": "nuevo",
   "Icc_min_fin_A": 414,
   "verifica_dU": true
  },
  {
   "tag": "M83",
   "funcion": "Colectora del lado E: recibe las inclinadas de los dos galpones y descarga en la torre",
   "nombre": "Cinta colectora CE-E",
   "ubicacion": "cabezal dentro de la torre TT-E",
   "pos": [
    43.9,
    15.24,
    6.0
   ],
   "tablero": "TS-GU",
   "kW": 1.5,
   "origen_kW": "P",
   "nota_kW": "P req. 0.97 kW",
   "In_A": 3.38,
   "cos_phi": 0.79,
   "arranque": "variador SINAMICS G120 1.5 kW (PM240-2 + CU240E-2 PN-F)",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 48 sobre el tambor motriz Ø320 mm (30 rpm, banda a 0.5 m/s), con brazo de reacción",
   "proteccion": "interruptor C10 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "Q-M83 bloqueable junto al motor",
   "mando": "PLC-01 por PROFINET, STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 83.8,
   "L_bandeja_m": 74.2,
   "L_cano_m": 3.6,
   "dU_pct": 0.85,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 2.89,
   "estado": "nuevo",
   "Icc_min_fin_A": 240,
   "verifica_dU": true
  },
  {
   "tag": "M84",
   "funcion": "Principal del lado E: lleva el guano de la torre a la tapa de la tolva pulmón TP-01",
   "nombre": "Cinta principal CP-E",
   "ubicacion": "cabezal en el pórtico PC-01 sobre la TP-01",
   "pos": [
    4.19,
    13.96,
    5.2
   ],
   "tablero": "TS-GU",
   "kW": 1.5,
   "origen_kW": "P",
   "nota_kW": "P req. 0.97 kW",
   "In_A": 3.38,
   "cos_phi": 0.79,
   "arranque": "variador SINAMICS G120 1.5 kW (PM240-2 + CU240E-2 PN-F)",
   "vinculo": "motorreductor ortogonal de eje hueco i ≈ 48 sobre el tambor motriz Ø320 mm (30 rpm, banda a 0.5 m/s), con brazo de reacción",
   "proteccion": "interruptor C10 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "Q-M84 bloqueable junto al motor",
   "mando": "PLC-01 por PROFINET, STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 40.2,
   "L_bandeja_m": 35.1,
   "L_cano_m": 1.1,
   "dU_pct": 0.41,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 2.45,
   "estado": "nuevo",
   "Icc_min_fin_A": 440,
   "verifica_dU": true
  },
  {
   "tag": "M85",
   "funcion": "Dosifica el guano del fondo vivo de la TP-01 a la cinta de alimentación del secador",
   "nombre": "Sinfín dosificador 1 de la TP-01",
   "ubicacion": "lado Norte de la TP-01, en el extremo de cada sinfín",
   "pos": [
    1.15,
    16.47,
    1.42
   ],
   "tablero": "TS-GU",
   "kW": 3.0,
   "origen_kW": "P",
   "nota_kW": "Ø400 × 7,45 m (6,2 m bajo la tolva llena); confirmar con el fabricante",
   "In_A": 6.42,
   "cos_phi": 0.81,
   "arranque": "variador SINAMICS G120 3.0 kW (PM240-2 + CU240E-2 PN-F)",
   "vinculo": "motorreductor coaxial con patas y acople elástico al eje del sinfín Ø400",
   "proteccion": "interruptor C13 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "Q-M85 bloqueable junto al motor",
   "mando": "PLC-01 por PROFINET, STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 52.1,
   "L_bandeja_m": 46.0,
   "L_cano_m": 1.6,
   "dU_pct": 1.02,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 3.06,
   "estado": "nuevo",
   "Icc_min_fin_A": 359,
   "verifica_dU": true
  },
  {
   "tag": "M86",
   "funcion": "Dosifica el guano del fondo vivo de la TP-01 a la cinta de alimentación del secador",
   "nombre": "Sinfín dosificador 2 de la TP-01",
   "ubicacion": "lado Norte de la TP-01, en el extremo de cada sinfín",
   "pos": [
    2.25,
    16.47,
    1.42
   ],
   "tablero": "TS-GU",
   "kW": 3.0,
   "origen_kW": "P",
   "nota_kW": "Ø400 × 7,45 m (6,2 m bajo la tolva llena); confirmar con el fabricante",
   "In_A": 6.42,
   "cos_phi": 0.81,
   "arranque": "variador SINAMICS G120 3.0 kW (PM240-2 + CU240E-2 PN-F)",
   "vinculo": "motorreductor coaxial con patas y acople elástico al eje del sinfín Ø400",
   "proteccion": "interruptor C13 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "Q-M86 bloqueable junto al motor",
   "mando": "PLC-01 por PROFINET, STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 51.0,
   "L_bandeja_m": 44.9,
   "L_cano_m": 1.6,
   "dU_pct": 1.0,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 3.04,
   "estado": "nuevo",
   "Icc_min_fin_A": 365,
   "verifica_dU": true
  },
  {
   "tag": "M87",
   "funcion": "Dosifica el guano del fondo vivo de la TP-01 a la cinta de alimentación del secador",
   "nombre": "Sinfín dosificador 3 de la TP-01",
   "ubicacion": "lado Norte de la TP-01, en el extremo de cada sinfín",
   "pos": [
    3.35,
    16.47,
    1.42
   ],
   "tablero": "TS-GU",
   "kW": 3.0,
   "origen_kW": "P",
   "nota_kW": "Ø400 × 7,45 m (6,2 m bajo la tolva llena); confirmar con el fabricante",
   "In_A": 6.42,
   "cos_phi": 0.81,
   "arranque": "variador SINAMICS G120 3.0 kW (PM240-2 + CU240E-2 PN-F)",
   "vinculo": "motorreductor coaxial con patas y acople elástico al eje del sinfín Ø400",
   "proteccion": "interruptor C13 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "Q-M87 bloqueable junto al motor",
   "mando": "PLC-01 por PROFINET, STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 49.8,
   "L_bandeja_m": 43.8,
   "L_cano_m": 1.6,
   "dU_pct": 0.98,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 3.02,
   "estado": "nuevo",
   "Icc_min_fin_A": 372,
   "verifica_dU": true
  },
  {
   "tag": "M88",
   "funcion": "Dosifica el guano del fondo vivo de la TP-01 a la cinta de alimentación del secador",
   "nombre": "Sinfín dosificador 4 de la TP-01",
   "ubicacion": "lado Norte de la TP-01, en el extremo de cada sinfín",
   "pos": [
    4.45,
    16.47,
    1.42
   ],
   "tablero": "TS-GU",
   "kW": 3.0,
   "origen_kW": "P",
   "nota_kW": "Ø400 × 7,45 m (6,2 m bajo la tolva llena); confirmar con el fabricante",
   "In_A": 6.42,
   "cos_phi": 0.81,
   "arranque": "variador SINAMICS G120 3.0 kW (PM240-2 + CU240E-2 PN-F)",
   "vinculo": "motorreductor coaxial con patas y acople elástico al eje del sinfín Ø400",
   "proteccion": "interruptor C13 + diferencial tipo B 300 mA + protección electrónica del variador",
   "seccionador": "Q-M88 bloqueable junto al motor",
   "mando": "PLC-01 por PROFINET, STO por PROFIsafe",
   "cable": "apantallado 4G2.5 mm² Cu/PVC 1 kV",
   "S_mm2": 2.5,
   "Iz_A": 17.4,
   "L_m": 46.8,
   "L_bandeja_m": 40.8,
   "L_cano_m": 1.7,
   "dU_pct": 0.92,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 2.96,
   "estado": "nuevo",
   "Icc_min_fin_A": 391,
   "verifica_dU": true
  },
  {
   "tag": "M89",
   "funcion": "Mueve la clapeta de la desviadora DV-O: posición A a la planta, B al contenedor de emergencia",
   "nombre": "Actuador de la compuerta desviadora DV-O",
   "ubicacion": "sobre la desviadora, dentro de la torre TT-O",
   "pos": [
    -9.68,
    14.44,
    5.47
   ],
   "tablero": "TS-GU",
   "kW": 0.37,
   "origen_kW": "P",
   "nota_kW": "actuador eléctrico de cuarto de vuelta con finales de carrera",
   "In_A": 1.04,
   "cos_phi": 0.72,
   "arranque": "inversor de marcha (2 contactores enclavados)",
   "vinculo": "actuador eléctrico de cuarto de vuelta con finales de carrera ZSA/ZSB, acoplado al eje de la clapeta",
   "proteccion": "guardamotor 0.9–1.25 A + 2 contactores",
   "seccionador": "Q-M89 bloqueable junto al motor",
   "mando": "PLC-01 (salidas del RIO de la torre)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 68.1,
   "L_bandeja_m": 60.8,
   "L_cano_m": 2.0,
   "dU_pct": 0.32,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 2.36,
   "estado": "nuevo",
   "Icc_min_fin_A": 184,
   "disparo_magnetico_A": 16.2,
   "verifica_Icc_min": true,
   "verifica_dU": true
  },
  {
   "tag": "M90",
   "funcion": "Mueve la clapeta de la desviadora DV-E: posición A a la planta, B al contenedor de emergencia",
   "nombre": "Actuador de la compuerta desviadora DV-E",
   "ubicacion": "sobre la desviadora, dentro de la torre TT-E",
   "pos": [
    42.68,
    14.44,
    5.47
   ],
   "tablero": "TS-GU",
   "kW": 0.37,
   "origen_kW": "P",
   "nota_kW": "actuador eléctrico de cuarto de vuelta con finales de carrera",
   "In_A": 1.04,
   "cos_phi": 0.72,
   "arranque": "inversor de marcha (2 contactores enclavados)",
   "vinculo": "actuador eléctrico de cuarto de vuelta con finales de carrera ZSA/ZSB, acoplado al eje de la clapeta",
   "proteccion": "guardamotor 0.9–1.25 A + 2 contactores",
   "seccionador": "Q-M90 bloqueable junto al motor",
   "mando": "PLC-01 (salidas del RIO de la torre)",
   "cable": "4G1.5 mm² Cu/PVC 1 kV",
   "S_mm2": 1.5,
   "Iz_A": 12.9,
   "L_m": 88.2,
   "L_bandeja_m": 80.0,
   "L_cano_m": 2.0,
   "dU_pct": 0.42,
   "dU_aguas_arriba_pct": 2.04,
   "dU_total_pct": 2.46,
   "estado": "nuevo",
   "Icc_min_fin_A": 145,
   "disparo_magnetico_A": 16.2,
   "verifica_Icc_min": true,
   "verifica_dU": true
  }
 ],
 "puesta_a_tierra": {
  "esquema": "TT (como en la Rev. F): neutro a tierra en la subestación y masas de cada sector a su propia puesta a tierra",
  "objetivo": "RA ≤ 10 Ω en cada jabalina (con diferencial de 300 mA alcanzaría RA ≤ 83 Ω para 25 V en locales con animales; se piden 10 Ω por el pararrayos)",
  "elementos": [
   "anillo y jabalinas de la nave (D16 de la Rev. F)",
   "jabalina y cámara en cada torre, unida a la barra equipotencial de la plataforma",
   "puntas captoras Franklin en el techo de cada torre con bajada de Cu desnudo de 50 mm² (IRAM 2184)",
   "galerías unidas a la tierra de la torre y de la nave en cada extremo y en cada caballete con Cu de 16 mm²",
   "jabalina y cámara en cada CCM de galpón, unida a la tierra del galpón",
   "bandejas con conductor de protección continuo de 16 mm²"
  ],
  "diferenciales": "tipo B 300 mA en los circuitos con variador; tipo A 30 mA en tomacorrientes y alumbrado de galerías"
 },
 "instrumentos": [
  {
   "tag": "HS-CE-E",
   "tipo": "parada de emergencia por cable",
   "cantidad": 4,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "cable a lo largo de la pasarela, interruptor con 2 contactos NC",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 123.9,
   "unidades": [
    {
     "pos": [
      96.3,
      13.09,
      6.17
     ],
     "periferia": "RIO-E",
     "L_m": 64.4
    },
    {
     "pos": [
      71.3,
      13.09,
      6.17
     ],
     "periferia": "RIO-E",
     "L_m": 38.1
    },
    {
     "pos": [
      46.3,
      13.09,
      6.17
     ],
     "periferia": "RIO-E",
     "L_m": 11.9
    },
    {
     "pos": [
      45.04,
      13.09,
      6.17
     ],
     "periferia": "RIO-E",
     "L_m": 9.5
    }
   ]
  },
  {
   "tag": "HS-CE-O",
   "tipo": "parada de emergencia por cable",
   "cantidad": 4,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "cable a lo largo de la pasarela, interruptor con 2 contactos NC",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 123.9,
   "unidades": [
    {
     "pos": [
      -63.3,
      13.09,
      6.17
     ],
     "periferia": "RIO-O",
     "L_m": 64.4
    },
    {
     "pos": [
      -38.3,
      13.09,
      6.17
     ],
     "periferia": "RIO-O",
     "L_m": 38.1
    },
    {
     "pos": [
      -13.3,
      13.09,
      6.17
     ],
     "periferia": "RIO-O",
     "L_m": 11.9
    },
    {
     "pos": [
      -12.04,
      13.09,
      6.17
     ],
     "periferia": "RIO-O",
     "L_m": 9.5
    }
   ]
  },
  {
   "tag": "HS-CP-E",
   "tipo": "parada de emergencia por cable",
   "cantidad": 5,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "cable a lo largo de la pasarela, interruptor con 2 contactos NC",
   "periferia": "RIO-E / RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 99.0,
   "unidades": [
    {
     "pos": [
      40.96,
      16.11,
      4.45
     ],
     "periferia": "RIO-E",
     "L_m": 10.5
    },
    {
     "pos": [
      33.55,
      16.11,
      4.63
     ],
     "periferia": "RIO-E",
     "L_m": 19.4
    },
    {
     "pos": [
      32.61,
      15.71,
      5.04
     ],
     "periferia": "RIO-TP",
     "L_m": 38.6
    },
    {
     "pos": [
      18.98,
      15.71,
      5.38
     ],
     "periferia": "RIO-TP",
     "L_m": 21.1
    },
    {
     "pos": [
      5.36,
      15.71,
      5.72
     ],
     "periferia": "RIO-TP",
     "L_m": 9.4
    }
   ]
  },
  {
   "tag": "HS-CP-O",
   "tipo": "parada de emergencia por cable",
   "cantidad": 2,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "cable a lo largo de la pasarela, interruptor con 2 contactos NC",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 29.7,
   "unidades": [
    {
     "pos": [
      -7.96,
      16.11,
      4.6
     ],
     "periferia": "RIO-O",
     "L_m": 10.4
    },
    {
     "pos": [
      -0.55,
      16.11,
      5.17
     ],
     "periferia": "RIO-O",
     "L_m": 19.3
    }
   ]
  },
  {
   "tag": "HS-G1-A",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 15.0,
   "unidades": [
    {
     "pos": [
      -68.72,
      24.45,
      1.25
     ],
     "periferia": "RIO-G1",
     "L_m": 15.0
    }
   ]
  },
  {
   "tag": "HS-G1-B",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 12.5,
   "unidades": [
    {
     "pos": [
      -66.4,
      24.45,
      1.25
     ],
     "periferia": "RIO-G1",
     "L_m": 12.5
    }
   ]
  },
  {
   "tag": "HS-G1-C",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 10.1,
   "unidades": [
    {
     "pos": [
      -64.08,
      24.45,
      1.25
     ],
     "periferia": "RIO-G1",
     "L_m": 10.1
    }
   ]
  },
  {
   "tag": "HS-G1-D",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 7.7,
   "unidades": [
    {
     "pos": [
      -61.76,
      24.45,
      1.25
     ],
     "periferia": "RIO-G1",
     "L_m": 7.7
    }
   ]
  },
  {
   "tag": "HS-G2-A",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 15.0,
   "unidades": [
    {
     "pos": [
      -37.72,
      24.45,
      1.25
     ],
     "periferia": "RIO-G2",
     "L_m": 15.0
    }
   ]
  },
  {
   "tag": "HS-G2-B",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 12.5,
   "unidades": [
    {
     "pos": [
      -35.4,
      24.45,
      1.25
     ],
     "periferia": "RIO-G2",
     "L_m": 12.5
    }
   ]
  },
  {
   "tag": "HS-G2-C",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 10.1,
   "unidades": [
    {
     "pos": [
      -33.08,
      24.45,
      1.25
     ],
     "periferia": "RIO-G2",
     "L_m": 10.1
    }
   ]
  },
  {
   "tag": "HS-G2-D",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 7.7,
   "unidades": [
    {
     "pos": [
      -30.76,
      24.45,
      1.25
     ],
     "periferia": "RIO-G2",
     "L_m": 7.7
    }
   ]
  },
  {
   "tag": "HS-G3-A",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 9.8,
   "unidades": [
    {
     "pos": [
      65.78,
      24.45,
      1.25
     ],
     "periferia": "RIO-G3",
     "L_m": 9.8
    }
   ]
  },
  {
   "tag": "HS-G3-B",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 12.2,
   "unidades": [
    {
     "pos": [
      68.1,
      24.45,
      1.25
     ],
     "periferia": "RIO-G3",
     "L_m": 12.2
    }
   ]
  },
  {
   "tag": "HS-G3-C",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 14.7,
   "unidades": [
    {
     "pos": [
      70.42,
      24.45,
      1.25
     ],
     "periferia": "RIO-G3",
     "L_m": 14.7
    }
   ]
  },
  {
   "tag": "HS-G3-D",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 17.1,
   "unidades": [
    {
     "pos": [
      72.74,
      24.45,
      1.25
     ],
     "periferia": "RIO-G3",
     "L_m": 17.1
    }
   ]
  },
  {
   "tag": "HS-G4-A",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 9.8,
   "unidades": [
    {
     "pos": [
      96.78,
      24.45,
      1.25
     ],
     "periferia": "RIO-G4",
     "L_m": 9.8
    }
   ]
  },
  {
   "tag": "HS-G4-B",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 12.2,
   "unidades": [
    {
     "pos": [
      99.1,
      24.45,
      1.25
     ],
     "periferia": "RIO-G4",
     "L_m": 12.2
    }
   ]
  },
  {
   "tag": "HS-G4-C",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 14.7,
   "unidades": [
    {
     "pos": [
      101.42,
      24.45,
      1.25
     ],
     "periferia": "RIO-G4",
     "L_m": 14.7
    }
   ]
  },
  {
   "tag": "HS-G4-D",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 17.1,
   "unidades": [
    {
     "pos": [
      103.74,
      24.45,
      1.25
     ],
     "periferia": "RIO-G4",
     "L_m": 17.1
    }
   ]
  },
  {
   "tag": "LSH-102",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 23.3,
   "unidades": [
    {
     "pos": [
      1.36,
      9.3,
      1.08
     ],
     "periferia": "RIO-TP",
     "L_m": 23.3
    }
   ]
  },
  {
   "tag": "LSH-103",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 22.2,
   "unidades": [
    {
     "pos": [
      2.46,
      9.3,
      1.08
     ],
     "periferia": "RIO-TP",
     "L_m": 22.2
    }
   ]
  },
  {
   "tag": "LSH-104",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 19.9,
   "unidades": [
    {
     "pos": [
      3.56,
      9.3,
      1.08
     ],
     "periferia": "RIO-TP",
     "L_m": 19.9
    }
   ]
  },
  {
   "tag": "LSH-105",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 21.0,
   "unidades": [
    {
     "pos": [
      4.67,
      9.3,
      1.08
     ],
     "periferia": "RIO-TP",
     "L_m": 21.0
    }
   ]
  },
  {
   "tag": "LSH-CE-E",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 5.5,
   "unidades": [
    {
     "pos": [
      43.34,
      14.6,
      6.39
     ],
     "periferia": "RIO-E",
     "L_m": 5.5
    }
   ]
  },
  {
   "tag": "LSH-CE-O",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 5.5,
   "unidades": [
    {
     "pos": [
      -10.34,
      14.6,
      6.39
     ],
     "periferia": "RIO-O",
     "L_m": 5.5
    }
   ]
  },
  {
   "tag": "LSH-CI-1",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 19.8,
   "unidades": [
    {
     "pos": [
      -61.9,
      14.43,
      7.23
     ],
     "periferia": "RIO-G1",
     "L_m": 19.8
    }
   ]
  },
  {
   "tag": "LSH-CI-2",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 19.8,
   "unidades": [
    {
     "pos": [
      -30.9,
      14.43,
      7.23
     ],
     "periferia": "RIO-G2",
     "L_m": 19.8
    }
   ]
  },
  {
   "tag": "LSH-CI-3",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 19.8,
   "unidades": [
    {
     "pos": [
      63.9,
      14.43,
      7.23
     ],
     "periferia": "RIO-G3",
     "L_m": 19.8
    }
   ]
  },
  {
   "tag": "LSH-CI-4",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 19.8,
   "unidades": [
    {
     "pos": [
      94.9,
      14.43,
      7.23
     ],
     "periferia": "RIO-G4",
     "L_m": 19.8
    }
   ]
  },
  {
   "tag": "LSH-CP-E",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.8,
   "unidades": [
    {
     "pos": [
      3.64,
      14.6,
      5.59
     ],
     "periferia": "RIO-TP",
     "L_m": 11.8
    }
   ]
  },
  {
   "tag": "LSH-CP-O",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.3,
   "unidades": [
    {
     "pos": [
      2.56,
      14.6,
      5.59
     ],
     "periferia": "RIO-TP",
     "L_m": 12.3
    }
   ]
  },
  {
   "tag": "LSH-CT-1",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.1,
   "unidades": [
    {
     "pos": [
      -61.69,
      24.8,
      -0.11
     ],
     "periferia": "RIO-G1",
     "L_m": 9.1
    }
   ]
  },
  {
   "tag": "LSH-CT-2",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.1,
   "unidades": [
    {
     "pos": [
      -30.69,
      24.8,
      -0.11
     ],
     "periferia": "RIO-G2",
     "L_m": 9.1
    }
   ]
  },
  {
   "tag": "LSH-CT-3",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.1,
   "unidades": [
    {
     "pos": [
      63.69,
      24.8,
      -0.11
     ],
     "periferia": "RIO-G3",
     "L_m": 9.1
    }
   ]
  },
  {
   "tag": "LSH-CT-4",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.1,
   "unidades": [
    {
     "pos": [
      94.69,
      24.8,
      -0.11
     ],
     "periferia": "RIO-G4",
     "L_m": 9.1
    }
   ]
  },
  {
   "tag": "LSH-DV-E",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 14.2,
   "unidades": [
    {
     "pos": [
      43.58,
      11.83,
      2.36
     ],
     "periferia": "RIO-E",
     "L_m": 14.2
    }
   ]
  },
  {
   "tag": "LSH-DV-O",
   "tipo": "atasco",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "péndulo en el chute (contacto NA)",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 7.8,
   "unidades": [
    {
     "pos": [
      -10.02,
      11.83,
      2.36
     ],
     "periferia": "RIO-O",
     "L_m": 7.8
    }
   ]
  },
  {
   "tag": "LSHH-101",
   "tipo": "nivel puntual",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "horquilla vibratoria con salida de seguridad (SIL 2)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 14.4,
   "unidades": [
    {
     "pos": [
      0.59,
      13.0,
      3.95
     ],
     "periferia": "RIO-TP",
     "L_m": 14.4
    }
   ]
  },
  {
   "tag": "LSL-101",
   "tipo": "nivel puntual",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "horquilla vibratoria con salida de seguridad (SIL 2)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 16.8,
   "unidades": [
    {
     "pos": [
      0.59,
      12.0,
      2.45
     ],
     "periferia": "RIO-TP",
     "L_m": 16.8
    }
   ]
  },
  {
   "tag": "LT-101",
   "tipo": "nivel continuo",
   "cantidad": 1,
   "senal": "AI",
   "canales_por_unidad": 1,
   "montaje": "radar de 80 GHz, 4-20 mA HART",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1 mm² apantallado",
   "L_total_m": 11.5,
   "unidades": [
    {
     "pos": [
      3.1,
      12.6,
      4.56
     ],
     "periferia": "RIO-TP",
     "L_m": 11.5
    }
   ]
  },
  {
   "tag": "P2",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 52.8,
   "unidades": [
    {
     "pos": [
      32.3,
      0.04,
      1.3
     ],
     "periferia": "RIO-TP",
     "L_m": 52.8
    }
   ]
  },
  {
   "tag": "P3",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 38.0,
   "unidades": [
    {
     "pos": [
      32.96,
      15.2,
      1.3
     ],
     "periferia": "RIO-TP",
     "L_m": 38.0
    }
   ]
  },
  {
   "tag": "PDT-G1",
   "tipo": "presión",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -61.2,
    116.65,
    3.5
   ]
  },
  {
   "tag": "PDT-G2",
   "tipo": "presión",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -30.2,
    116.65,
    3.5
   ]
  },
  {
   "tag": "PDT-G3",
   "tipo": "presión",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    73.3,
    116.65,
    3.5
   ]
  },
  {
   "tag": "PDT-G4",
   "tipo": "presión",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    104.3,
    116.65,
    3.5
   ]
  },
  {
   "tag": "Q-M81",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "contacto auxiliar del seccionador junto al motor",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.8,
   "unidades": [
    {
     "pos": [
      -11.48,
      16.05,
      6.0
     ],
     "periferia": "RIO-O",
     "L_m": 10.8
    }
   ]
  },
  {
   "tag": "Q-M82",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "contacto auxiliar del seccionador junto al motor",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 21.8,
   "unidades": [
    {
     "pos": [
      1.75,
      16.55,
      5.85
     ],
     "periferia": "RIO-TP",
     "L_m": 21.8
    }
   ]
  },
  {
   "tag": "Q-M83",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "contacto auxiliar del seccionador junto al motor",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.8,
   "unidades": [
    {
     "pos": [
      44.48,
      16.05,
      6.0
     ],
     "periferia": "RIO-E",
     "L_m": 10.8
    }
   ]
  },
  {
   "tag": "Q-M84",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "contacto auxiliar del seccionador junto al motor",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.1,
   "unidades": [
    {
     "pos": [
      3.75,
      16.55,
      5.85
     ],
     "periferia": "RIO-TP",
     "L_m": 12.1
    }
   ]
  },
  {
   "tag": "Q-M85",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "contacto auxiliar de seguridad de la estación de bloqueo de los sinfines",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 6.1,
   "unidades": [
    {
     "pos": [
      5.17,
      15.25,
      1.1
     ],
     "periferia": "RIO-TP",
     "L_m": 6.1
    }
   ]
  },
  {
   "tag": "Q-M86",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "contacto auxiliar de seguridad de la estación de bloqueo de los sinfines",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 7.2,
   "unidades": [
    {
     "pos": [
      5.17,
      15.65,
      1.1
     ],
     "periferia": "RIO-TP",
     "L_m": 7.2
    }
   ]
  },
  {
   "tag": "Q-M87",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "contacto auxiliar de seguridad de la estación de bloqueo de los sinfines",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 7.7,
   "unidades": [
    {
     "pos": [
      5.17,
      16.05,
      1.1
     ],
     "periferia": "RIO-TP",
     "L_m": 7.7
    }
   ]
  },
  {
   "tag": "Q-M88",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "contacto auxiliar de seguridad de la estación de bloqueo de los sinfines",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 8.1,
   "unidades": [
    {
     "pos": [
      5.17,
      16.45,
      1.1
     ],
     "periferia": "RIO-TP",
     "L_m": 8.1
    }
   ]
  },
  {
   "tag": "Q-M89",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "contacto auxiliar del seccionador junto al motor",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 3.7,
   "unidades": [
    {
     "pos": [
      -9.6,
      13.1,
      5.7
     ],
     "periferia": "RIO-O",
     "L_m": 3.7
    }
   ]
  },
  {
   "tag": "Q-M90",
   "tipo": "seccionador (contacto auxiliar)",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "contacto auxiliar del seccionador junto al motor",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 3.7,
   "unidades": [
    {
     "pos": [
      42.6,
      13.1,
      5.7
     ],
     "periferia": "RIO-E",
     "L_m": 3.7
    }
   ]
  },
  {
   "tag": "SS-CH-G1",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -61.65,
    140.75,
    2.66
   ]
  },
  {
   "tag": "SS-CH-G2",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -39.85,
    124.65,
    2.66
   ]
  },
  {
   "tag": "SS-CH-G3",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    72.85,
    140.75,
    2.66
   ]
  },
  {
   "tag": "SS-CH-G4",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    94.65,
    124.65,
    2.66
   ]
  },
  {
   "tag": "SS-M101",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 18.8,
   "unidades": [
    {
     "pos": [
      -70.49,
      25.1,
      0.22
     ],
     "periferia": "RIO-G1",
     "L_m": 18.8
    }
   ]
  },
  {
   "tag": "SS-M102",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 18.2,
   "unidades": [
    {
     "pos": [
      -70.49,
      25.1,
      0.84
     ],
     "periferia": "RIO-G1",
     "L_m": 18.2
    }
   ]
  },
  {
   "tag": "SS-M103",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 17.6,
   "unidades": [
    {
     "pos": [
      -70.49,
      25.1,
      1.46
     ],
     "periferia": "RIO-G1",
     "L_m": 17.6
    }
   ]
  },
  {
   "tag": "SS-M104",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.9,
   "unidades": [
    {
     "pos": [
      -70.49,
      25.1,
      2.08
     ],
     "periferia": "RIO-G1",
     "L_m": 16.9
    }
   ]
  },
  {
   "tag": "SS-M105",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.0,
   "unidades": [
    {
     "pos": [
      -70.49,
      25.1,
      2.7
     ],
     "periferia": "RIO-G1",
     "L_m": 16.0
    }
   ]
  },
  {
   "tag": "SS-M106",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.4,
   "unidades": [
    {
     "pos": [
      -68.17,
      25.1,
      0.22
     ],
     "periferia": "RIO-G1",
     "L_m": 16.4
    }
   ]
  },
  {
   "tag": "SS-M107",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 15.8,
   "unidades": [
    {
     "pos": [
      -68.17,
      25.1,
      0.84
     ],
     "periferia": "RIO-G1",
     "L_m": 15.8
    }
   ]
  },
  {
   "tag": "SS-M108",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 15.1,
   "unidades": [
    {
     "pos": [
      -68.17,
      25.1,
      1.46
     ],
     "periferia": "RIO-G1",
     "L_m": 15.1
    }
   ]
  },
  {
   "tag": "SS-M109",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 14.5,
   "unidades": [
    {
     "pos": [
      -68.17,
      25.1,
      2.08
     ],
     "periferia": "RIO-G1",
     "L_m": 14.5
    }
   ]
  },
  {
   "tag": "SS-M110",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.5,
   "unidades": [
    {
     "pos": [
      -68.17,
      25.1,
      2.7
     ],
     "periferia": "RIO-G1",
     "L_m": 13.5
    }
   ]
  },
  {
   "tag": "SS-M111",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.9,
   "unidades": [
    {
     "pos": [
      -65.85,
      25.1,
      0.22
     ],
     "periferia": "RIO-G1",
     "L_m": 13.9
    }
   ]
  },
  {
   "tag": "SS-M112",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.4,
   "unidades": [
    {
     "pos": [
      -65.85,
      25.1,
      0.84
     ],
     "periferia": "RIO-G1",
     "L_m": 13.4
    }
   ]
  },
  {
   "tag": "SS-M113",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.7,
   "unidades": [
    {
     "pos": [
      -65.85,
      25.1,
      1.46
     ],
     "periferia": "RIO-G1",
     "L_m": 12.7
    }
   ]
  },
  {
   "tag": "SS-M114",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.0,
   "unidades": [
    {
     "pos": [
      -65.85,
      25.1,
      2.08
     ],
     "periferia": "RIO-G1",
     "L_m": 12.0
    }
   ]
  },
  {
   "tag": "SS-M115",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.1,
   "unidades": [
    {
     "pos": [
      -65.85,
      25.1,
      2.7
     ],
     "periferia": "RIO-G1",
     "L_m": 11.1
    }
   ]
  },
  {
   "tag": "SS-M116",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.5,
   "unidades": [
    {
     "pos": [
      -63.53,
      25.1,
      0.22
     ],
     "periferia": "RIO-G1",
     "L_m": 11.5
    }
   ]
  },
  {
   "tag": "SS-M117",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.9,
   "unidades": [
    {
     "pos": [
      -63.53,
      25.1,
      0.84
     ],
     "periferia": "RIO-G1",
     "L_m": 10.9
    }
   ]
  },
  {
   "tag": "SS-M118",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.3,
   "unidades": [
    {
     "pos": [
      -63.53,
      25.1,
      1.46
     ],
     "periferia": "RIO-G1",
     "L_m": 10.3
    }
   ]
  },
  {
   "tag": "SS-M119",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.6,
   "unidades": [
    {
     "pos": [
      -63.53,
      25.1,
      2.08
     ],
     "periferia": "RIO-G1",
     "L_m": 9.6
    }
   ]
  },
  {
   "tag": "SS-M120",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 8.7,
   "unidades": [
    {
     "pos": [
      -63.53,
      25.1,
      2.7
     ],
     "periferia": "RIO-G1",
     "L_m": 8.7
    }
   ]
  },
  {
   "tag": "SS-M201",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 18.8,
   "unidades": [
    {
     "pos": [
      -39.49,
      25.1,
      0.22
     ],
     "periferia": "RIO-G2",
     "L_m": 18.8
    }
   ]
  },
  {
   "tag": "SS-M202",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 18.2,
   "unidades": [
    {
     "pos": [
      -39.49,
      25.1,
      0.84
     ],
     "periferia": "RIO-G2",
     "L_m": 18.2
    }
   ]
  },
  {
   "tag": "SS-M203",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 17.6,
   "unidades": [
    {
     "pos": [
      -39.49,
      25.1,
      1.46
     ],
     "periferia": "RIO-G2",
     "L_m": 17.6
    }
   ]
  },
  {
   "tag": "SS-M204",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.9,
   "unidades": [
    {
     "pos": [
      -39.49,
      25.1,
      2.08
     ],
     "periferia": "RIO-G2",
     "L_m": 16.9
    }
   ]
  },
  {
   "tag": "SS-M205",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.0,
   "unidades": [
    {
     "pos": [
      -39.49,
      25.1,
      2.7
     ],
     "periferia": "RIO-G2",
     "L_m": 16.0
    }
   ]
  },
  {
   "tag": "SS-M206",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.4,
   "unidades": [
    {
     "pos": [
      -37.17,
      25.1,
      0.22
     ],
     "periferia": "RIO-G2",
     "L_m": 16.4
    }
   ]
  },
  {
   "tag": "SS-M207",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 15.8,
   "unidades": [
    {
     "pos": [
      -37.17,
      25.1,
      0.84
     ],
     "periferia": "RIO-G2",
     "L_m": 15.8
    }
   ]
  },
  {
   "tag": "SS-M208",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 15.1,
   "unidades": [
    {
     "pos": [
      -37.17,
      25.1,
      1.46
     ],
     "periferia": "RIO-G2",
     "L_m": 15.1
    }
   ]
  },
  {
   "tag": "SS-M209",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 14.5,
   "unidades": [
    {
     "pos": [
      -37.17,
      25.1,
      2.08
     ],
     "periferia": "RIO-G2",
     "L_m": 14.5
    }
   ]
  },
  {
   "tag": "SS-M210",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.5,
   "unidades": [
    {
     "pos": [
      -37.17,
      25.1,
      2.7
     ],
     "periferia": "RIO-G2",
     "L_m": 13.5
    }
   ]
  },
  {
   "tag": "SS-M211",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.9,
   "unidades": [
    {
     "pos": [
      -34.85,
      25.1,
      0.22
     ],
     "periferia": "RIO-G2",
     "L_m": 13.9
    }
   ]
  },
  {
   "tag": "SS-M212",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.4,
   "unidades": [
    {
     "pos": [
      -34.85,
      25.1,
      0.84
     ],
     "periferia": "RIO-G2",
     "L_m": 13.4
    }
   ]
  },
  {
   "tag": "SS-M213",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.7,
   "unidades": [
    {
     "pos": [
      -34.85,
      25.1,
      1.46
     ],
     "periferia": "RIO-G2",
     "L_m": 12.7
    }
   ]
  },
  {
   "tag": "SS-M214",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.0,
   "unidades": [
    {
     "pos": [
      -34.85,
      25.1,
      2.08
     ],
     "periferia": "RIO-G2",
     "L_m": 12.0
    }
   ]
  },
  {
   "tag": "SS-M215",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.1,
   "unidades": [
    {
     "pos": [
      -34.85,
      25.1,
      2.7
     ],
     "periferia": "RIO-G2",
     "L_m": 11.1
    }
   ]
  },
  {
   "tag": "SS-M216",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.5,
   "unidades": [
    {
     "pos": [
      -32.53,
      25.1,
      0.22
     ],
     "periferia": "RIO-G2",
     "L_m": 11.5
    }
   ]
  },
  {
   "tag": "SS-M217",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.9,
   "unidades": [
    {
     "pos": [
      -32.53,
      25.1,
      0.84
     ],
     "periferia": "RIO-G2",
     "L_m": 10.9
    }
   ]
  },
  {
   "tag": "SS-M218",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.3,
   "unidades": [
    {
     "pos": [
      -32.53,
      25.1,
      1.46
     ],
     "periferia": "RIO-G2",
     "L_m": 10.3
    }
   ]
  },
  {
   "tag": "SS-M219",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.6,
   "unidades": [
    {
     "pos": [
      -32.53,
      25.1,
      2.08
     ],
     "periferia": "RIO-G2",
     "L_m": 9.6
    }
   ]
  },
  {
   "tag": "SS-M220",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 8.7,
   "unidades": [
    {
     "pos": [
      -32.53,
      25.1,
      2.7
     ],
     "periferia": "RIO-G2",
     "L_m": 8.7
    }
   ]
  },
  {
   "tag": "SS-M301",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.4,
   "unidades": [
    {
     "pos": [
      64.01,
      25.1,
      0.22
     ],
     "periferia": "RIO-G3",
     "L_m": 9.4
    }
   ]
  },
  {
   "tag": "SS-M302",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 8.8,
   "unidades": [
    {
     "pos": [
      64.01,
      25.1,
      0.84
     ],
     "periferia": "RIO-G3",
     "L_m": 8.8
    }
   ]
  },
  {
   "tag": "SS-M303",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 8.1,
   "unidades": [
    {
     "pos": [
      64.01,
      25.1,
      1.46
     ],
     "periferia": "RIO-G3",
     "L_m": 8.1
    }
   ]
  },
  {
   "tag": "SS-M304",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 7.5,
   "unidades": [
    {
     "pos": [
      64.01,
      25.1,
      2.08
     ],
     "periferia": "RIO-G3",
     "L_m": 7.5
    }
   ]
  },
  {
   "tag": "SS-M305",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 6.5,
   "unidades": [
    {
     "pos": [
      64.01,
      25.1,
      2.7
     ],
     "periferia": "RIO-G3",
     "L_m": 6.5
    }
   ]
  },
  {
   "tag": "SS-M306",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.7,
   "unidades": [
    {
     "pos": [
      66.33,
      25.1,
      0.22
     ],
     "periferia": "RIO-G3",
     "L_m": 11.7
    }
   ]
  },
  {
   "tag": "SS-M307",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.2,
   "unidades": [
    {
     "pos": [
      66.33,
      25.1,
      0.84
     ],
     "periferia": "RIO-G3",
     "L_m": 11.2
    }
   ]
  },
  {
   "tag": "SS-M308",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.5,
   "unidades": [
    {
     "pos": [
      66.33,
      25.1,
      1.46
     ],
     "periferia": "RIO-G3",
     "L_m": 10.5
    }
   ]
  },
  {
   "tag": "SS-M309",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.9,
   "unidades": [
    {
     "pos": [
      66.33,
      25.1,
      2.08
     ],
     "periferia": "RIO-G3",
     "L_m": 9.9
    }
   ]
  },
  {
   "tag": "SS-M310",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 8.8,
   "unidades": [
    {
     "pos": [
      66.33,
      25.1,
      2.7
     ],
     "periferia": "RIO-G3",
     "L_m": 8.8
    }
   ]
  },
  {
   "tag": "SS-M311",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 14.2,
   "unidades": [
    {
     "pos": [
      68.65,
      25.1,
      0.22
     ],
     "periferia": "RIO-G3",
     "L_m": 14.2
    }
   ]
  },
  {
   "tag": "SS-M312",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.6,
   "unidades": [
    {
     "pos": [
      68.65,
      25.1,
      0.84
     ],
     "periferia": "RIO-G3",
     "L_m": 13.6
    }
   ]
  },
  {
   "tag": "SS-M313",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.9,
   "unidades": [
    {
     "pos": [
      68.65,
      25.1,
      1.46
     ],
     "periferia": "RIO-G3",
     "L_m": 12.9
    }
   ]
  },
  {
   "tag": "SS-M314",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.3,
   "unidades": [
    {
     "pos": [
      68.65,
      25.1,
      2.08
     ],
     "periferia": "RIO-G3",
     "L_m": 12.3
    }
   ]
  },
  {
   "tag": "SS-M315",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.3,
   "unidades": [
    {
     "pos": [
      68.65,
      25.1,
      2.7
     ],
     "periferia": "RIO-G3",
     "L_m": 11.3
    }
   ]
  },
  {
   "tag": "SS-M316",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.6,
   "unidades": [
    {
     "pos": [
      70.97,
      25.1,
      0.22
     ],
     "periferia": "RIO-G3",
     "L_m": 16.6
    }
   ]
  },
  {
   "tag": "SS-M317",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.0,
   "unidades": [
    {
     "pos": [
      70.97,
      25.1,
      0.84
     ],
     "periferia": "RIO-G3",
     "L_m": 16.0
    }
   ]
  },
  {
   "tag": "SS-M318",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 15.4,
   "unidades": [
    {
     "pos": [
      70.97,
      25.1,
      1.46
     ],
     "periferia": "RIO-G3",
     "L_m": 15.4
    }
   ]
  },
  {
   "tag": "SS-M319",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 14.7,
   "unidades": [
    {
     "pos": [
      70.97,
      25.1,
      2.08
     ],
     "periferia": "RIO-G3",
     "L_m": 14.7
    }
   ]
  },
  {
   "tag": "SS-M320",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.7,
   "unidades": [
    {
     "pos": [
      70.97,
      25.1,
      2.7
     ],
     "periferia": "RIO-G3",
     "L_m": 13.7
    }
   ]
  },
  {
   "tag": "SS-M401",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.4,
   "unidades": [
    {
     "pos": [
      95.01,
      25.1,
      0.22
     ],
     "periferia": "RIO-G4",
     "L_m": 9.4
    }
   ]
  },
  {
   "tag": "SS-M402",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 8.8,
   "unidades": [
    {
     "pos": [
      95.01,
      25.1,
      0.84
     ],
     "periferia": "RIO-G4",
     "L_m": 8.8
    }
   ]
  },
  {
   "tag": "SS-M403",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 8.1,
   "unidades": [
    {
     "pos": [
      95.01,
      25.1,
      1.46
     ],
     "periferia": "RIO-G4",
     "L_m": 8.1
    }
   ]
  },
  {
   "tag": "SS-M404",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 7.5,
   "unidades": [
    {
     "pos": [
      95.01,
      25.1,
      2.08
     ],
     "periferia": "RIO-G4",
     "L_m": 7.5
    }
   ]
  },
  {
   "tag": "SS-M405",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 6.5,
   "unidades": [
    {
     "pos": [
      95.01,
      25.1,
      2.7
     ],
     "periferia": "RIO-G4",
     "L_m": 6.5
    }
   ]
  },
  {
   "tag": "SS-M406",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.7,
   "unidades": [
    {
     "pos": [
      97.33,
      25.1,
      0.22
     ],
     "periferia": "RIO-G4",
     "L_m": 11.7
    }
   ]
  },
  {
   "tag": "SS-M407",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.2,
   "unidades": [
    {
     "pos": [
      97.33,
      25.1,
      0.84
     ],
     "periferia": "RIO-G4",
     "L_m": 11.2
    }
   ]
  },
  {
   "tag": "SS-M408",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.5,
   "unidades": [
    {
     "pos": [
      97.33,
      25.1,
      1.46
     ],
     "periferia": "RIO-G4",
     "L_m": 10.5
    }
   ]
  },
  {
   "tag": "SS-M409",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 9.9,
   "unidades": [
    {
     "pos": [
      97.33,
      25.1,
      2.08
     ],
     "periferia": "RIO-G4",
     "L_m": 9.9
    }
   ]
  },
  {
   "tag": "SS-M410",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 8.8,
   "unidades": [
    {
     "pos": [
      97.33,
      25.1,
      2.7
     ],
     "periferia": "RIO-G4",
     "L_m": 8.8
    }
   ]
  },
  {
   "tag": "SS-M411",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 14.2,
   "unidades": [
    {
     "pos": [
      99.65,
      25.1,
      0.22
     ],
     "periferia": "RIO-G4",
     "L_m": 14.2
    }
   ]
  },
  {
   "tag": "SS-M412",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.6,
   "unidades": [
    {
     "pos": [
      99.65,
      25.1,
      0.84
     ],
     "periferia": "RIO-G4",
     "L_m": 13.6
    }
   ]
  },
  {
   "tag": "SS-M413",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.9,
   "unidades": [
    {
     "pos": [
      99.65,
      25.1,
      1.46
     ],
     "periferia": "RIO-G4",
     "L_m": 12.9
    }
   ]
  },
  {
   "tag": "SS-M414",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.3,
   "unidades": [
    {
     "pos": [
      99.65,
      25.1,
      2.08
     ],
     "periferia": "RIO-G4",
     "L_m": 12.3
    }
   ]
  },
  {
   "tag": "SS-M415",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.3,
   "unidades": [
    {
     "pos": [
      99.65,
      25.1,
      2.7
     ],
     "periferia": "RIO-G4",
     "L_m": 11.3
    }
   ]
  },
  {
   "tag": "SS-M416",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.6,
   "unidades": [
    {
     "pos": [
      101.97,
      25.1,
      0.22
     ],
     "periferia": "RIO-G4",
     "L_m": 16.6
    }
   ]
  },
  {
   "tag": "SS-M417",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 16.0,
   "unidades": [
    {
     "pos": [
      101.97,
      25.1,
      0.84
     ],
     "periferia": "RIO-G4",
     "L_m": 16.0
    }
   ]
  },
  {
   "tag": "SS-M418",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 15.4,
   "unidades": [
    {
     "pos": [
      101.97,
      25.1,
      1.46
     ],
     "periferia": "RIO-G4",
     "L_m": 15.4
    }
   ]
  },
  {
   "tag": "SS-M419",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 14.7,
   "unidades": [
    {
     "pos": [
      101.97,
      25.1,
      2.08
     ],
     "periferia": "RIO-G4",
     "L_m": 14.7
    }
   ]
  },
  {
   "tag": "SS-M420",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.7,
   "unidades": [
    {
     "pos": [
      101.97,
      25.1,
      2.7
     ],
     "periferia": "RIO-G4",
     "L_m": 13.7
    }
   ]
  },
  {
   "tag": "SSL-CE-E",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 66.7,
   "unidades": [
    {
     "pos": [
      96.16,
      15.13,
      6.1
     ],
     "periferia": "RIO-E",
     "L_m": 66.7
    }
   ]
  },
  {
   "tag": "SSL-CE-O",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 65.3,
   "unidades": [
    {
     "pos": [
      -63.16,
      14.06,
      6.1
     ],
     "periferia": "RIO-O",
     "L_m": 65.3
    }
   ]
  },
  {
   "tag": "SSL-CI-1",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.0,
   "unidades": [
    {
     "pos": [
      -62.36,
      25.66,
      -1.01
     ],
     "periferia": "RIO-G1",
     "L_m": 11.0
    }
   ]
  },
  {
   "tag": "SSL-CI-2",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 11.0,
   "unidades": [
    {
     "pos": [
      -31.36,
      25.66,
      -1.01
     ],
     "periferia": "RIO-G2",
     "L_m": 11.0
    }
   ]
  },
  {
   "tag": "SSL-CI-3",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.5,
   "unidades": [
    {
     "pos": [
      63.44,
      25.66,
      -1.01
     ],
     "periferia": "RIO-G3",
     "L_m": 10.5
    }
   ]
  },
  {
   "tag": "SSL-CI-4",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 10.5,
   "unidades": [
    {
     "pos": [
      94.44,
      25.66,
      -1.01
     ],
     "periferia": "RIO-G4",
     "L_m": 10.5
    }
   ]
  },
  {
   "tag": "SSL-CP-E",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 13.1,
   "unidades": [
    {
     "pos": [
      44.06,
      15.13,
      4.3
     ],
     "periferia": "RIO-E",
     "L_m": 13.1
    }
   ]
  },
  {
   "tag": "SSL-CP-O",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 12.0,
   "unidades": [
    {
     "pos": [
      -11.05,
      14.06,
      4.3
     ],
     "periferia": "RIO-O",
     "L_m": 12.0
    }
   ]
  },
  {
   "tag": "SSL-CT-1",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 19.0,
   "unidades": [
    {
     "pos": [
      -70.71,
      24.26,
      -0.4
     ],
     "periferia": "RIO-G1",
     "L_m": 19.0
    }
   ]
  },
  {
   "tag": "SSL-CT-2",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 19.0,
   "unidades": [
    {
     "pos": [
      -39.71,
      24.26,
      -0.4
     ],
     "periferia": "RIO-G2",
     "L_m": 19.0
    }
   ]
  },
  {
   "tag": "SSL-CT-3",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 19.4,
   "unidades": [
    {
     "pos": [
      72.71,
      25.33,
      -0.4
     ],
     "periferia": "RIO-G3",
     "L_m": 19.4
    }
   ]
  },
  {
   "tag": "SSL-CT-4",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 19.4,
   "unidades": [
    {
     "pos": [
      103.71,
      25.33,
      -0.4
     ],
     "periferia": "RIO-G4",
     "L_m": 19.4
    }
   ]
  },
  {
   "tag": "SSL-M85",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 23.2,
   "unidades": [
    {
     "pos": [
      0.88,
      8.94,
      1.42
     ],
     "periferia": "RIO-TP",
     "L_m": 23.2
    }
   ]
  },
  {
   "tag": "SSL-M86",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 22.0,
   "unidades": [
    {
     "pos": [
      1.98,
      8.94,
      1.42
     ],
     "periferia": "RIO-TP",
     "L_m": 22.0
    }
   ]
  },
  {
   "tag": "SSL-M87",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 20.5,
   "unidades": [
    {
     "pos": [
      3.08,
      8.94,
      1.42
     ],
     "periferia": "RIO-TP",
     "L_m": 20.5
    }
   ]
  },
  {
   "tag": "SSL-M88",
   "tipo": "velocidad",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "sensor inductivo frente a la maza del tambor de cola (PNP, 24 V)",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 20.5,
   "unidades": [
    {
     "pos": [
      4.17,
      8.94,
      1.42
     ],
     "periferia": "RIO-TP",
     "L_m": 20.5
    }
   ]
  },
  {
   "tag": "TH-G1",
   "tipo": "humedad",
   "cantidad": 3,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -66.25,
    52.65,
    2.4
   ]
  },
  {
   "tag": "TH-G2",
   "tipo": "humedad",
   "cantidad": 3,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -35.25,
    52.65,
    2.4
   ]
  },
  {
   "tag": "TH-G3",
   "tipo": "humedad",
   "cantidad": 3,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    68.25,
    52.65,
    2.4
   ]
  },
  {
   "tag": "TH-G4",
   "tipo": "humedad",
   "cantidad": 3,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    99.25,
    52.65,
    2.4
   ]
  },
  {
   "tag": "TT-E",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 3.5,
   "unidades": [
    {
     "pos": [
      42.4,
      13.06,
      6.0
     ],
     "periferia": "RIO-E",
     "L_m": 3.5
    }
   ]
  },
  {
   "tag": "TT-O",
   "tipo": "parada de emergencia (botonera)",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "hongo con enclavamiento, 2 contactos NC",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 8.1,
   "unidades": [
    {
     "pos": [
      -10.6,
      13.06,
      6.0
     ],
     "periferia": "RIO-O",
     "L_m": 8.1
    }
   ]
  },
  {
   "tag": "WT-101",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "SIWAREX",
   "canales_por_unidad": 1,
   "montaje": "celda de compresión C3 bajo cada columna, caja sumadora",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1 mm² apantallado",
   "L_total_m": 24.6,
   "unidades": [
    {
     "pos": [
      0.52,
      10.12,
      1.93
     ],
     "periferia": "RIO-TP",
     "L_m": 24.6
    }
   ]
  },
  {
   "tag": "WT-102",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "SIWAREX",
   "canales_por_unidad": 1,
   "montaje": "celda de compresión C3 bajo cada columna, caja sumadora",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1 mm² apantallado",
   "L_total_m": 20.4,
   "unidades": [
    {
     "pos": [
      5.08,
      10.12,
      1.93
     ],
     "periferia": "RIO-TP",
     "L_m": 20.4
    }
   ]
  },
  {
   "tag": "WT-103",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "SIWAREX",
   "canales_por_unidad": 1,
   "montaje": "celda de compresión C3 bajo cada columna, caja sumadora",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1 mm² apantallado",
   "L_total_m": 13.9,
   "unidades": [
    {
     "pos": [
      0.52,
      16.28,
      1.93
     ],
     "periferia": "RIO-TP",
     "L_m": 13.9
    }
   ]
  },
  {
   "tag": "WT-104",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "SIWAREX",
   "canales_por_unidad": 1,
   "montaje": "celda de compresión C3 bajo cada columna, caja sumadora",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1 mm² apantallado",
   "L_total_m": 6.9,
   "unidades": [
    {
     "pos": [
      5.08,
      16.28,
      1.93
     ],
     "periferia": "RIO-TP",
     "L_m": 6.9
    }
   ]
  },
  {
   "tag": "WT-SA-G1-1",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -72.83,
    116.65,
    0.0
   ]
  },
  {
   "tag": "WT-SA-G1-2",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -72.83,
    113.05,
    0.0
   ]
  },
  {
   "tag": "WT-SA-G2-1",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -26.12,
    116.65,
    0.0
   ]
  },
  {
   "tag": "WT-SA-G2-2",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    -26.12,
    113.05,
    0.0
   ]
  },
  {
   "tag": "WT-SA-G3-1",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    61.67,
    116.65,
    0.0
   ]
  },
  {
   "tag": "WT-SA-G3-2",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    61.67,
    113.05,
    0.0
   ]
  },
  {
   "tag": "WT-SA-G4-1",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    108.38,
    116.65,
    0.0
   ]
  },
  {
   "tag": "WT-SA-G4-2",
   "tipo": "peso",
   "cantidad": 1,
   "senal": "—",
   "periferia": "—",
   "alcance": "galpón / depósito (controlador del galpón, fuera de alcance)",
   "pos": [
    108.38,
    113.05,
    0.0
   ]
  },
  {
   "tag": "XA-CE-E",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 10.2,
   "unidades": [
    {
     "pos": [
      44.25,
      15.19,
      6.13
     ],
     "periferia": "RIO-E",
     "L_m": 10.2
    }
   ]
  },
  {
   "tag": "XA-CE-O",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 10.2,
   "unidades": [
    {
     "pos": [
      -11.25,
      15.19,
      6.13
     ],
     "periferia": "RIO-O",
     "L_m": 10.2
    }
   ]
  },
  {
   "tag": "XA-CI-1",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 18.4,
   "unidades": [
    {
     "pos": [
      -61.39,
      15.17,
      6.83
     ],
     "periferia": "RIO-G1",
     "L_m": 18.4
    }
   ]
  },
  {
   "tag": "XA-CI-2",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 18.4,
   "unidades": [
    {
     "pos": [
      -30.39,
      15.17,
      6.83
     ],
     "periferia": "RIO-G2",
     "L_m": 18.4
    }
   ]
  },
  {
   "tag": "XA-CI-3",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 18.4,
   "unidades": [
    {
     "pos": [
      63.39,
      15.17,
      6.83
     ],
     "periferia": "RIO-G3",
     "L_m": 18.4
    }
   ]
  },
  {
   "tag": "XA-CI-4",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 18.4,
   "unidades": [
    {
     "pos": [
      94.39,
      15.17,
      6.83
     ],
     "periferia": "RIO-G4",
     "L_m": 18.4
    }
   ]
  },
  {
   "tag": "XA-CP-E",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 8.8,
   "unidades": [
    {
     "pos": [
      4.55,
      14.02,
      5.32
     ],
     "periferia": "RIO-TP",
     "L_m": 8.8
    }
   ]
  },
  {
   "tag": "XA-CP-O",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 13.0,
   "unidades": [
    {
     "pos": [
      1.66,
      14.02,
      5.3
     ],
     "periferia": "RIO-TP",
     "L_m": 13.0
    }
   ]
  },
  {
   "tag": "XA-CT-1",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 10.1,
   "unidades": [
    {
     "pos": [
      -62.6,
      24.21,
      -0.37
     ],
     "periferia": "RIO-G1",
     "L_m": 10.1
    }
   ]
  },
  {
   "tag": "XA-CT-2",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 10.1,
   "unidades": [
    {
     "pos": [
      -31.6,
      24.21,
      -0.37
     ],
     "periferia": "RIO-G2",
     "L_m": 10.1
    }
   ]
  },
  {
   "tag": "XA-CT-3",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 10.4,
   "unidades": [
    {
     "pos": [
      64.6,
      25.38,
      -0.37
     ],
     "periferia": "RIO-G3",
     "L_m": 10.4
    }
   ]
  },
  {
   "tag": "XA-CT-4",
   "tipo": "señalización",
   "cantidad": 1,
   "senal": "DQ",
   "canales_por_unidad": 2,
   "montaje": "baliza (luz) y sirena de prearranque",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 10.4,
   "unidades": [
    {
     "pos": [
      95.6,
      25.38,
      -0.37
     ],
     "periferia": "RIO-G4",
     "L_m": 10.4
    }
   ]
  },
  {
   "tag": "ZS-CE-E",
   "tipo": "desvío de banda",
   "cantidad": 6,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 228.5,
   "unidades": [
    {
     "pos": [
      95.4,
      15.15,
      5.9
     ],
     "periferia": "RIO-E",
     "L_m": 65.9
    },
    {
     "pos": [
      95.4,
      14.04,
      5.9
     ],
     "periferia": "RIO-E",
     "L_m": 64.4
    },
    {
     "pos": [
      70.0,
      15.15,
      5.9
     ],
     "periferia": "RIO-E",
     "L_m": 39.2
    },
    {
     "pos": [
      70.0,
      14.04,
      5.9
     ],
     "periferia": "RIO-E",
     "L_m": 37.7
    },
    {
     "pos": [
      44.8,
      15.15,
      5.9
     ],
     "periferia": "RIO-E",
     "L_m": 10.5
    },
    {
     "pos": [
      44.8,
      14.04,
      5.9
     ],
     "periferia": "RIO-E",
     "L_m": 10.8
    }
   ]
  },
  {
   "tag": "ZS-CE-O",
   "tipo": "desvío de banda",
   "cantidad": 6,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 228.5,
   "unidades": [
    {
     "pos": [
      -62.4,
      14.04,
      5.9
     ],
     "periferia": "RIO-O",
     "L_m": 64.4
    },
    {
     "pos": [
      -62.4,
      15.15,
      5.9
     ],
     "periferia": "RIO-O",
     "L_m": 65.9
    },
    {
     "pos": [
      -37.0,
      14.04,
      5.9
     ],
     "periferia": "RIO-O",
     "L_m": 37.7
    },
    {
     "pos": [
      -37.0,
      15.15,
      5.9
     ],
     "periferia": "RIO-O",
     "L_m": 39.2
    },
    {
     "pos": [
      -11.8,
      14.04,
      5.9
     ],
     "periferia": "RIO-O",
     "L_m": 10.8
    },
    {
     "pos": [
      -11.8,
      15.15,
      5.9
     ],
     "periferia": "RIO-O",
     "L_m": 10.5
    }
   ]
  },
  {
   "tag": "ZS-CI-1",
   "tipo": "desvío de banda",
   "cantidad": 8,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 103.5,
   "unidades": [
    {
     "pos": [
      -62.38,
      24.9,
      -1.21
     ],
     "periferia": "RIO-G1",
     "L_m": 11.2
    },
    {
     "pos": [
      -61.42,
      24.9,
      -1.21
     ],
     "periferia": "RIO-G1",
     "L_m": 10.1
    },
    {
     "pos": [
      -62.38,
      23.6,
      -1.21
     ],
     "periferia": "RIO-G1",
     "L_m": 11.3
    },
    {
     "pos": [
      -61.42,
      23.6,
      -1.21
     ],
     "periferia": "RIO-G1",
     "L_m": 10.2
    },
    {
     "pos": [
      -62.38,
      22.03,
      -0.63
     ],
     "periferia": "RIO-G1",
     "L_m": 11.8
    },
    {
     "pos": [
      -61.42,
      22.03,
      -0.63
     ],
     "periferia": "RIO-G1",
     "L_m": 11.2
    },
    {
     "pos": [
      -62.38,
      15.39,
      6.27
     ],
     "periferia": "RIO-G1",
     "L_m": 19.4
    },
    {
     "pos": [
      -61.42,
      15.39,
      6.27
     ],
     "periferia": "RIO-G1",
     "L_m": 18.3
    }
   ]
  },
  {
   "tag": "ZS-CI-2",
   "tipo": "desvío de banda",
   "cantidad": 8,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 103.5,
   "unidades": [
    {
     "pos": [
      -31.38,
      24.9,
      -1.21
     ],
     "periferia": "RIO-G2",
     "L_m": 11.2
    },
    {
     "pos": [
      -30.42,
      24.9,
      -1.21
     ],
     "periferia": "RIO-G2",
     "L_m": 10.1
    },
    {
     "pos": [
      -31.38,
      23.6,
      -1.21
     ],
     "periferia": "RIO-G2",
     "L_m": 11.3
    },
    {
     "pos": [
      -30.42,
      23.6,
      -1.21
     ],
     "periferia": "RIO-G2",
     "L_m": 10.2
    },
    {
     "pos": [
      -31.38,
      22.03,
      -0.63
     ],
     "periferia": "RIO-G2",
     "L_m": 11.8
    },
    {
     "pos": [
      -30.42,
      22.03,
      -0.63
     ],
     "periferia": "RIO-G2",
     "L_m": 11.2
    },
    {
     "pos": [
      -31.38,
      15.39,
      6.27
     ],
     "periferia": "RIO-G2",
     "L_m": 19.4
    },
    {
     "pos": [
      -30.42,
      15.39,
      6.27
     ],
     "periferia": "RIO-G2",
     "L_m": 18.3
    }
   ]
  },
  {
   "tag": "ZS-CI-3",
   "tipo": "desvío de banda",
   "cantidad": 8,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 103.5,
   "unidades": [
    {
     "pos": [
      63.42,
      24.9,
      -1.21
     ],
     "periferia": "RIO-G3",
     "L_m": 10.1
    },
    {
     "pos": [
      64.38,
      24.9,
      -1.21
     ],
     "periferia": "RIO-G3",
     "L_m": 11.2
    },
    {
     "pos": [
      63.42,
      23.6,
      -1.21
     ],
     "periferia": "RIO-G3",
     "L_m": 10.2
    },
    {
     "pos": [
      64.38,
      23.6,
      -1.21
     ],
     "periferia": "RIO-G3",
     "L_m": 11.3
    },
    {
     "pos": [
      63.42,
      22.03,
      -0.63
     ],
     "periferia": "RIO-G3",
     "L_m": 11.2
    },
    {
     "pos": [
      64.38,
      22.03,
      -0.63
     ],
     "periferia": "RIO-G3",
     "L_m": 11.8
    },
    {
     "pos": [
      63.42,
      15.39,
      6.27
     ],
     "periferia": "RIO-G3",
     "L_m": 18.3
    },
    {
     "pos": [
      64.38,
      15.39,
      6.27
     ],
     "periferia": "RIO-G3",
     "L_m": 19.4
    }
   ]
  },
  {
   "tag": "ZS-CI-4",
   "tipo": "desvío de banda",
   "cantidad": 8,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 103.5,
   "unidades": [
    {
     "pos": [
      94.42,
      24.9,
      -1.21
     ],
     "periferia": "RIO-G4",
     "L_m": 10.1
    },
    {
     "pos": [
      95.38,
      24.9,
      -1.21
     ],
     "periferia": "RIO-G4",
     "L_m": 11.2
    },
    {
     "pos": [
      94.42,
      23.6,
      -1.21
     ],
     "periferia": "RIO-G4",
     "L_m": 10.2
    },
    {
     "pos": [
      95.38,
      23.6,
      -1.21
     ],
     "periferia": "RIO-G4",
     "L_m": 11.3
    },
    {
     "pos": [
      94.42,
      22.03,
      -0.63
     ],
     "periferia": "RIO-G4",
     "L_m": 11.2
    },
    {
     "pos": [
      95.38,
      22.03,
      -0.63
     ],
     "periferia": "RIO-G4",
     "L_m": 11.8
    },
    {
     "pos": [
      94.42,
      15.39,
      6.27
     ],
     "periferia": "RIO-G4",
     "L_m": 18.3
    },
    {
     "pos": [
      95.38,
      15.39,
      6.27
     ],
     "periferia": "RIO-G4",
     "L_m": 19.4
    }
   ]
  },
  {
   "tag": "ZS-CP-E",
   "tipo": "desvío de banda",
   "cantidad": 6,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-E / RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 86.3,
   "unidades": [
    {
     "pos": [
      43.29,
      15.15,
      4.12
     ],
     "periferia": "RIO-E",
     "L_m": 13.4
    },
    {
     "pos": [
      43.29,
      14.04,
      4.12
     ],
     "periferia": "RIO-E",
     "L_m": 5.6
    },
    {
     "pos": [
      24.09,
      15.15,
      4.6
     ],
     "periferia": "RIO-TP",
     "L_m": 25.5
    },
    {
     "pos": [
      24.09,
      14.04,
      4.6
     ],
     "periferia": "RIO-TP",
     "L_m": 24.1
    },
    {
     "pos": [
      5.09,
      15.15,
      5.08
     ],
     "periferia": "RIO-TP",
     "L_m": 9.6
    },
    {
     "pos": [
      5.09,
      14.04,
      5.08
     ],
     "periferia": "RIO-TP",
     "L_m": 8.1
    }
   ]
  },
  {
   "tag": "ZS-CP-O",
   "tipo": "desvío de banda",
   "cantidad": 4,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-O / RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 47.2,
   "unidades": [
    {
     "pos": [
      -10.28,
      14.04,
      4.15
     ],
     "periferia": "RIO-O",
     "L_m": 5.5
    },
    {
     "pos": [
      -10.28,
      15.15,
      4.15
     ],
     "periferia": "RIO-O",
     "L_m": 13.4
    },
    {
     "pos": [
      1.13,
      14.04,
      5.03
     ],
     "periferia": "RIO-TP",
     "L_m": 13.4
    },
    {
     "pos": [
      1.13,
      15.15,
      5.03
     ],
     "periferia": "RIO-TP",
     "L_m": 14.9
    }
   ]
  },
  {
   "tag": "ZS-CT-1",
   "tipo": "desvío de banda",
   "cantidad": 4,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-G1",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 58.1,
   "unidades": [
    {
     "pos": [
      -69.95,
      24.24,
      -0.6
     ],
     "periferia": "RIO-G1",
     "L_m": 18.0
    },
    {
     "pos": [
      -69.95,
      25.35,
      -0.6
     ],
     "periferia": "RIO-G1",
     "L_m": 18.2
    },
    {
     "pos": [
      -63.15,
      24.24,
      -0.6
     ],
     "periferia": "RIO-G1",
     "L_m": 10.9
    },
    {
     "pos": [
      -63.15,
      25.35,
      -0.6
     ],
     "periferia": "RIO-G1",
     "L_m": 11.0
    }
   ]
  },
  {
   "tag": "ZS-CT-2",
   "tipo": "desvío de banda",
   "cantidad": 4,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-G2",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 58.1,
   "unidades": [
    {
     "pos": [
      -38.95,
      24.24,
      -0.6
     ],
     "periferia": "RIO-G2",
     "L_m": 18.0
    },
    {
     "pos": [
      -38.95,
      25.35,
      -0.6
     ],
     "periferia": "RIO-G2",
     "L_m": 18.2
    },
    {
     "pos": [
      -32.15,
      24.24,
      -0.6
     ],
     "periferia": "RIO-G2",
     "L_m": 10.9
    },
    {
     "pos": [
      -32.15,
      25.35,
      -0.6
     ],
     "periferia": "RIO-G2",
     "L_m": 11.0
    }
   ]
  },
  {
   "tag": "ZS-CT-3",
   "tipo": "desvío de banda",
   "cantidad": 4,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-G3",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 58.1,
   "unidades": [
    {
     "pos": [
      71.95,
      25.35,
      -0.6
     ],
     "periferia": "RIO-G3",
     "L_m": 18.2
    },
    {
     "pos": [
      71.95,
      24.24,
      -0.6
     ],
     "periferia": "RIO-G3",
     "L_m": 18.0
    },
    {
     "pos": [
      65.15,
      25.35,
      -0.6
     ],
     "periferia": "RIO-G3",
     "L_m": 11.0
    },
    {
     "pos": [
      65.15,
      24.24,
      -0.6
     ],
     "periferia": "RIO-G3",
     "L_m": 10.9
    }
   ]
  },
  {
   "tag": "ZS-CT-4",
   "tipo": "desvío de banda",
   "cantidad": 4,
   "senal": "DI",
   "canales_por_unidad": 2,
   "montaje": "rodillo vertical a 15° del borde: 1.er contacto alarma, 2.º parada",
   "periferia": "RIO-G4",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 58.1,
   "unidades": [
    {
     "pos": [
      102.95,
      25.35,
      -0.6
     ],
     "periferia": "RIO-G4",
     "L_m": 18.2
    },
    {
     "pos": [
      102.95,
      24.24,
      -0.6
     ],
     "periferia": "RIO-G4",
     "L_m": 18.0
    },
    {
     "pos": [
      96.15,
      25.35,
      -0.6
     ],
     "periferia": "RIO-G4",
     "L_m": 11.0
    },
    {
     "pos": [
      96.15,
      24.24,
      -0.6
     ],
     "periferia": "RIO-G4",
     "L_m": 10.9
    }
   ]
  },
  {
   "tag": "ZS-REG1",
   "tipo": "enclavamiento de registro",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "interruptor de seguridad con lengüeta codificada en el registro de la tapa",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 15.8,
   "unidades": [
    {
     "pos": [
      2.17,
      11.1,
      4.55
     ],
     "periferia": "RIO-TP",
     "L_m": 15.8
    }
   ]
  },
  {
   "tag": "ZS-REG2",
   "tipo": "enclavamiento de registro",
   "cantidad": 1,
   "senal": "F-DI",
   "canales_por_unidad": 2,
   "montaje": "interruptor de seguridad con lengüeta codificada en el registro de la tapa",
   "periferia": "RIO-TP",
   "alcance": "planta / transporte",
   "cable": "4 × 1,5 mm²",
   "L_total_m": 15.1,
   "unidades": [
    {
     "pos": [
      4.37,
      11.1,
      4.55
     ],
     "periferia": "RIO-TP",
     "L_m": 15.1
    }
   ]
  },
  {
   "tag": "ZSA-DV-E",
   "tipo": "posición",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "final de carrera del actuador",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 4.4,
   "unidades": [
    {
     "pos": [
      42.68,
      14.57,
      5.29
     ],
     "periferia": "RIO-E",
     "L_m": 4.4
    }
   ]
  },
  {
   "tag": "ZSA-DV-O",
   "tipo": "posición",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "final de carrera del actuador",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 4.4,
   "unidades": [
    {
     "pos": [
      -9.68,
      14.57,
      5.29
     ],
     "periferia": "RIO-O",
     "L_m": 4.4
    }
   ]
  },
  {
   "tag": "ZSB-DV-E",
   "tipo": "posición",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "final de carrera del actuador",
   "periferia": "RIO-E",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 4.2,
   "unidades": [
    {
     "pos": [
      42.68,
      14.33,
      5.29
     ],
     "periferia": "RIO-E",
     "L_m": 4.2
    }
   ]
  },
  {
   "tag": "ZSB-DV-O",
   "tipo": "posición",
   "cantidad": 1,
   "senal": "DI",
   "canales_por_unidad": 1,
   "montaje": "final de carrera del actuador",
   "periferia": "RIO-O",
   "alcance": "planta / transporte",
   "cable": "3 × 1,5 mm²",
   "L_total_m": 4.2,
   "unidades": [
    {
     "pos": [
      -9.68,
      14.33,
      5.29
     ],
     "periferia": "RIO-O",
     "L_m": 4.2
    }
   ]
  }
 ],
 "io": {
  "RIO-E": {
   "señales": {
    "F-DI": 14,
    "DI": 25,
    "DQ": 4,
    "PROFINET (variadores)": 1
   },
   "modulos_ET200SP_con_20pct_reserva": {
    "F-DI": 3,
    "DI": 2,
    "DQ": 1
   },
   "SIWAREX_WP231": 0
  },
  "RIO-G1": {
   "señales": {
    "F-DI": 8,
    "DI": 90,
    "DQ": 25,
    "PROFINET (variadores)": 1
   },
   "modulos_ET200SP_con_20pct_reserva": {
    "F-DI": 2,
    "DI": 7,
    "DQ": 4
   },
   "SIWAREX_WP231": 0
  },
  "RIO-G2": {
   "señales": {
    "F-DI": 8,
    "DI": 90,
    "DQ": 25,
    "PROFINET (variadores)": 1
   },
   "modulos_ET200SP_con_20pct_reserva": {
    "F-DI": 2,
    "DI": 7,
    "DQ": 4
   },
   "SIWAREX_WP231": 0
  },
  "RIO-G3": {
   "señales": {
    "F-DI": 8,
    "DI": 90,
    "DQ": 25,
    "PROFINET (variadores)": 1
   },
   "modulos_ET200SP_con_20pct_reserva": {
    "F-DI": 2,
    "DI": 7,
    "DQ": 4
   },
   "SIWAREX_WP231": 0
  },
  "RIO-G4": {
   "señales": {
    "F-DI": 8,
    "DI": 90,
    "DQ": 25,
    "PROFINET (variadores)": 1
   },
   "modulos_ET200SP_con_20pct_reserva": {
    "F-DI": 2,
    "DI": 7,
    "DQ": 4
   },
   "SIWAREX_WP231": 0
  },
  "RIO-O": {
   "señales": {
    "F-DI": 14,
    "DI": 25,
    "DQ": 4,
    "PROFINET (variadores)": 1
   },
   "modulos_ET200SP_con_20pct_reserva": {
    "F-DI": 3,
    "DI": 2,
    "DQ": 1
   },
   "SIWAREX_WP231": 0
  },
  "RIO-TP": {
   "señales": {
    "F-DI": 26,
    "DI": 24,
    "AI": 1,
    "SIWAREX": 4,
    "DQ": 4,
    "PROFINET (variadores)": 6
   },
   "modulos_ET200SP_con_20pct_reserva": {
    "F-DI": 4,
    "DI": 2,
    "AI": 1,
    "DQ": 1
   },
   "SIWAREX_WP231": 1
  }
 },
 "automatizacion": {
  "arquitectura": [
   "PLC-01 S7-1500F (CPU 1515F-2 PN) en el TS-GU: transporte, recepción, dosificación y enclavamientos de seguridad por PROFIsafe",
   "PLC-02 S7-1200 (CPU 1214C) del SC-4 de la Rev. F: sigue controlando el secador y se acopla al PLC-01 como I-device",
   "periferias ET 200SP con módulos F-DI: RIO-TP (recepción), RIO-O y RIO-E (torres) y RIO-G1 a RIO-G4 (CCM de los galpones)",
   "red PROFINET por fibra óptica multimodo en dos anillos MRP (Oeste: TS-GU, RIO-TP, RIO-O, RIO-G2, RIO-G1; Este: TS-GU, RIO-TP, RIO-E, RIO-G3, RIO-G4); la vuelta de cada anillo va por un cable separado",
   "switches SCALANCE XC208 en el TS-GU, las torres y los CCM",
   "pantallas: TP1200 Comfort en el TS-GU (sala de control), KTP700 en el RIO-TP, KTP400 en cada torre y en cada CCM, más el KTP700 del SC-4 (Rev. F)",
   "supervisión WinCC con alarmas, tendencias e informes; acceso remoto por router VPN SCALANCE M",
   "variadores SINAMICS con PROFINET y STO por PROFIsafe; pesaje SIWAREX WP231 de las 4 celdas de la TP-01"
  ],
  "lazos": [
   {
    "tag": "FIC-101",
    "variable": "caudal de guano al secador (kg/h)",
    "medicion": "pérdida de peso de la TP-01 (WT-101 a 104)",
    "actuador": "velocidad de los sinfines M85 a M88 (variadores)",
    "consigna": "1.260 kg/h en régimen (la ajusta MIC-01)",
    "controlador": "PLC-01"
   },
   {
    "tag": "LIC-101",
    "variable": "nivel de la TP-01",
    "medicion": "radar LT-101",
    "actuador": "permiso de vaciado de los galpones",
    "consigna": "entre 20 y 80 %",
    "controlador": "PLC-01 (lógica de turnos)"
   },
   {
    "tag": "TIC-01",
    "variable": "temperatura del aire de secado",
    "medicion": "Pt100 de la Rev. F",
    "actuador": "cáscara (M12) y aire de combustión (M4)",
    "consigna": "100 a 135 °C",
    "controlador": "PLC-02 (Rev. F)"
   },
   {
    "tag": "MIC-01",
    "variable": "humedad del producto",
    "medicion": "transmisor de la Rev. F",
    "actuador": "consigna de TIC-01 y de FIC-101",
    "consigna": "15 %",
    "controlador": "PLC-02 → PLC-01"
   },
   {
    "tag": "SIC-CE/CP",
    "variable": "velocidad de colectoras y principales",
    "medicion": "variador",
    "actuador": "variador G120",
    "consigna": "100 % en vaciado",
    "controlador": "PLC-01"
   }
  ],
  "secuencia": [
   {
    "n": 1,
    "etapa": "Detección de disponibilidad de guano",
    "acciones": [
     "cada galpón pide el vaciado de sus cintas de piso según su programa (una vez por día y por piso, en ventanas horarias que fija el encargado)",
     "el PLC-01 acepta el pedido si la TP-01 tiene lugar para todo el galpón: LT-101 < 80 % y peso de WT-101 a 104 < 32 t"
    ],
    "transicion": "pedido aceptado (un galpón por vez en cada lado; los lados Oeste y Este pueden correr juntos)"
   },
   {
    "n": 2,
    "etapa": "Activación del sistema de transporte",
    "acciones": [
     "prearranque: baliza y sirena XA de toda la ruta durante 10 s",
     "desviadora DV-x a la posición A (planta)",
     "arranque de aguas abajo hacia aguas arriba: CP-x → CE-x → CI-g → CT-g, con rampa de 5 s en los variadores"
    ],
    "transicion": "cada cinta confirma velocidad (SSL) antes de que arranque la siguiente"
   },
   {
    "n": 3,
    "etapa": "Verificación de transportadores",
    "acciones": [
     "velocidad confirmada en ≤ 5 s (SSL)",
     "sin desvío de banda (ZS)",
     "sin chute lleno (LSH)",
     "variadores listos y sin falla",
     "desviadora en A confirmada por ZSA"
    ],
    "transicion": "ruta completa en marcha y verificada"
   },
   {
    "n": 4,
    "etapa": "Verificación de condiciones de seguridad (permisivos)",
    "acciones": [
     "ninguna parada de emergencia, botonera de fila ni cable de parada accionado (F-DI por PROFIsafe sano)",
     "registros de la TP-01 cerrados y estación de bloqueo de los sinfines liberada",
     "extractor M23 en marcha (aspiración de la TP-01 al biofiltro)",
     "central de incendio sin alarma",
     "comunicación sana con todas las periferias de la ruta"
    ],
    "transicion": "si falta un permisivo la ruta no arranca y la pantalla dice cuál: la planta no arranca con condiciones inseguras"
   },
   {
    "n": 5,
    "etapa": "Alimentación de la tolva",
    "acciones": [
     "arrancan las 4 cintas de piso de un piso por vez (9,4 min por piso, 5 pisos por galpón)",
     "el guano entra a la TP-01 por las bocas de la tapa; el PLC sigue el nivel (LT-101) y el peso (WT-101 a 104)"
    ],
    "transicion": "galpón vaciado o TP-01 alta-alta (LSHH-101)"
   },
   {
    "n": 6,
    "etapa": "Dosificación",
    "acciones": [
     "sinfines M85 a M88 con variador: dosificación por pérdida de peso (FIC-101) a la consigna del secador",
     "la cinta de alimentación (M8) acompaña con su variador",
     "consigna de régimen 1.260 kg/h de guano húmedo"
    ],
    "transicion": "caudal estable ± 5 % durante 2 min"
   },
   {
    "n": 7,
    "etapa": "Inicio del proceso de secado",
    "acciones": [
     "secuencia del SC-4 de la Rev. F en el PLC-02: extractor M3, impulsión M1 y M2, barrido del hogar",
     "encendido con el piloto a GLP, detección de llama y alimentación de cáscara (M12)",
     "bandas M5 a M7 y esparcidor M9 cuando el aire llega a la consigna"
    ],
    "transicion": "aire ≥ consigna − 10 °C: habilita la dosificación del paso 6"
   },
   {
    "n": 8,
    "etapa": "Regulación de variables",
    "acciones": [
     "TIC-01: temperatura del aire con la cáscara (M12) y el aire de combustión (M4) (Rev. F)",
     "MIC-01: humedad del producto al 15 % en cascada sobre TIC-01 (Rev. F)",
     "FIC-101: caudal de guano con la velocidad de los sinfines",
     "PIC: depresión de la cámara con M3"
    ],
    "transicion": "régimen"
   },
   {
    "n": 9,
    "etapa": "Monitoreo",
    "acciones": [
     "alarmas, tendencias e historial en el TP1200 de la sala de control y acceso remoto por VPN",
     "reserva de la TP-01 en horas, vaciado de cada galpón, horas de marcha, consumos y fallas"
    ],
    "transicion": "continuo"
   },
   {
    "n": 10,
    "etapa": "Descarga",
    "acciones": [
     "sinfín de descarga M10 → elevador M11 → tolva de retención F1 (1 h a ≥ 70 °C) → enfriador M40",
     "desviadora M35: acopio o envasado"
    ],
    "transicion": "producto frío (< 40 °C)"
   },
   {
    "n": 11,
    "etapa": "Transporte del producto procesado",
    "acciones": [
     "zaranda M18 → ensacadora (M19 a M22, M24) → palets al depósito de expedición E7",
     "despacho a granel por el portón P2"
    ],
    "transicion": "continuo"
   },
   {
    "n": 12,
    "etapa": "Parada controlada",
    "acciones": [
     "transporte: primero las cintas de piso y después CT → CI → CE → CP, cada una con su tiempo de vaciado (largo / velocidad + 30 s)",
     "secador: corta la dosificación, las bandas siguen hasta vaciar la cámara, el hogar se apaga con post-barrido y los ventiladores enfrían hasta < 60 °C"
    ],
    "transicion": "planta detenida y vacía"
   },
   {
    "n": 13,
    "etapa": "Manejo de fallas",
    "acciones": [
     "parada de emergencia o cable: parada categoría 0 de la zona por PROFIsafe (STO en los variadores, contactores abiertos)",
     "falla de una cinta (velocidad, desvío, atasco, sobrecarga): se para esa cinta y todo lo de aguas arriba; lo de aguas abajo se vacía y para",
     "TP-01 llena (LSHH-101): se cortan las rutas; con el secador parado el operador puede mandar la desviadora a B (contenedor de emergencia)",
     "disparo del secador: se corta la dosificación y la TP-01 acumula (2,3 días de reserva)",
     "pérdida de comunicación con una periferia: estado seguro de su zona",
     "corte de energía: rearranque solo con reconocimiento del operador (UPS en PLC, pantallas y red)"
    ],
    "transicion": "reconocimiento y vuelta al paso 1"
   }
  ],
  "enclavamientos": [
   {
    "condicion": "Parada de emergencia, botonera de fila o cable de parada de la ruta",
    "efecto": "para toda la ruta del lado (categoría 0, STO)",
    "senal": "F-DI → F-CPU"
   },
   {
    "condicion": "Cinta de aguas abajo detenida o sin velocidad (SSL)",
    "efecto": "no arranca / para la de aguas arriba",
    "senal": "lógica de cascada"
   },
   {
    "condicion": "Desvío de banda (ZS, 2.º contacto)",
    "efecto": "para la cinta y las de aguas arriba",
    "senal": "DI"
   },
   {
    "condicion": "Chute lleno (LSH)",
    "efecto": "para la cinta que descarga en ese chute y las de aguas arriba",
    "senal": "DI"
   },
   {
    "condicion": "TP-01 alta-alta (LSHH-101)",
    "efecto": "para CP-O y CP-E y todo lo de aguas arriba",
    "senal": "F-DI"
   },
   {
    "condicion": "TP-01 baja (LSL-101)",
    "efecto": "para los sinfines M85 a M88 y avisa al secador",
    "senal": "F-DI"
   },
   {
    "condicion": "Estación de bloqueo de los sinfines o registro de la TP-01 abierto",
    "efecto": "sinfines y cintas principales bloqueados",
    "senal": "F-DI"
   },
   {
    "condicion": "Extractor M23 detenido",
    "efecto": "no se permite arrancar rutas hacia la TP-01",
    "senal": "estado del variador"
   },
   {
    "condicion": "Desviadora sin posición confirmada (ZSA/ZSB)",
    "efecto": "no arranca la colectora del lado",
    "senal": "DI"
   },
   {
    "condicion": "Aire del secador bajo la consigna o falla del hogar",
    "efecto": "no se dosifica (sinfines detenidos)",
    "senal": "PLC-02 → PLC-01"
   },
   {
    "condicion": "Alarma de la central de incendio",
    "efecto": "para transporte y secador; M23 sigue según la matriz de incendio de la Rev. F",
    "senal": "DI"
   },
   {
    "condicion": "Sobrecarga del motor o falla del variador",
    "efecto": "para el equipo y lo de aguas arriba",
    "senal": "PROFINET / DI"
   }
  ],
  "fallas": [
   {
    "falla": "Falta de velocidad (SSL) con orden de marcha",
    "causa": "banda patinando, rota o motor sin tensión",
    "accion_automatica": "parada de la cinta y aguas arriba; alarma",
    "accion_del_operador": "revisar tensión de banda, tambor y motor"
   },
   {
    "falla": "Desvío de banda (1.er contacto)",
    "causa": "banda corrida",
    "accion_automatica": "alarma",
    "accion_del_operador": "centrar la banda en la próxima parada"
   },
   {
    "falla": "Desvío de banda (2.º contacto)",
    "causa": "banda muy corrida",
    "accion_automatica": "parada de la cinta y aguas arriba",
    "accion_del_operador": "centrar la banda y revisar rodillos"
   },
   {
    "falla": "Chute lleno (LSH)",
    "causa": "atasco en la transferencia",
    "accion_automatica": "parada de la cinta que descarga y aguas arriba",
    "accion_del_operador": "limpiar el chute con el motor bloqueado"
   },
   {
    "falla": "Sobrecarga del guardamotor o falla del variador",
    "causa": "material pesado, rodamiento trabado o falla eléctrica",
    "accion_automatica": "parada del equipo y aguas arriba",
    "accion_del_operador": "revisar el equipo y reponer"
   },
   {
    "falla": "TP-01 alta-alta",
    "causa": "secador parado con galpones vaciando",
    "accion_automatica": "corte de rutas",
    "accion_del_operador": "esperar o desviar al contenedor (solo con el secador parado)"
   },
   {
    "falla": "TP-01 baja",
    "causa": "falta de guano",
    "accion_automatica": "parada de sinfines; secador a mínimo o parada controlada",
    "accion_del_operador": "programar vaciados"
   },
   {
    "falla": "Desviadora sin posición",
    "causa": "actuador trabado o final de carrera",
    "accion_automatica": "no arranca la colectora",
    "accion_del_operador": "revisar la clapeta y los finales"
   },
   {
    "falla": "Pérdida de comunicación con una periferia",
    "causa": "fibra cortada o switch",
    "accion_automatica": "estado seguro de esa zona",
    "accion_del_operador": "el anillo MRP mantiene el resto"
   },
   {
    "falla": "Parada de emergencia",
    "causa": "accionada por una persona",
    "accion_automatica": "parada categoría 0 de la zona",
    "accion_del_operador": "reponer el pulsador y reconocer en la pantalla"
   },
   {
    "falla": "Celdas de carga fuera de rango",
    "causa": "celda dañada o sobrecarga",
    "accion_automatica": "dosificación volumétrica (velocidad fija de los sinfines)",
    "accion_del_operador": "revisar SIWAREX y celdas"
   }
  ]
 },
 "resumen": {
  "motores_nuevos": 98,
  "kW_nuevos": 112.94,
  "motores_quitados": [
   "M15",
   "M16",
   "M17",
   "M27",
   "M28",
   "M29",
   "M30",
   "M31",
   "M32",
   "M33",
   "M34"
  ],
  "instrumentos_nuevos": 254,
  "peor_caida_total": {
   "tag": "M85",
   "dU_total_pct": 3.06,
   "L_m": 52.1,
   "S_mm2": 2.5
  },
  "todos_verifican_dU": true,
  "todos_verifican_Icc_min": true,
  "alimentadores_verifican": true,
  "motores_sin_ubicacion_3d": []
 }
}